!- Linux Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building,                 !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman;        !- Polygon Clipping Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    sentinela (O8-O7:14-O7)  (08-07:14-07),    !- Name
    -36.77,                   !- Latitude
    -73.07,                   !- Longitude
    -4,                       !- Time Zone
    148;                      !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in sentinela (O8-O7:14-O7) Jan,    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    25.9,                     !- Maximum DryBulb Temperature
    12.7,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    17.6,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99559.6,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in sentinela (O8-O7:14-O7) Feb,    !- Name
    2,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    26.2,                     !- Maximum DryBulb Temperature
    13.4,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    17.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99559.6,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in sentinela (O8-O7:14-O7) Mar,    !- Name
    3,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    25.2,                     !- Maximum DryBulb Temperature
    12.6,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    17.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99559.6,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in sentinela (O8-O7:14-O7),    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    1.2,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    1.2,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99559.6,                  !- Barometric Pressure
    17.4,                     !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    sentinela (O8-O7:14-O7),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    14,                       !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:DaylightSavingTime,
    2nd Saturday in October,    !- Start Date
    2nd Saturday in March;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    16.22,                    !- January Ground Temperature
    16.49,                    !- February Ground Temperature
    15.89,                    !- March Ground Temperature
    14.99,                    !- April Ground Temperature
    12.69,                    !- May Ground Temperature
    10.94,                    !- June Ground Temperature
    9.79,                     !- July Ground Temperature
    9.47,                     !- August Ground Temperature
    10.13,                    !- September Ground Temperature
    11.53,                    !- October Ground Temperature
    13.37,                    !- November Ground Temperature
    15.05;                    !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Summer Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Winter Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Summer Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    AirVelocitySchedule,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .137;                     !- Field 4

Schedule:Compact,
    Off 24/7,                 !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Dwell_DomBed_Occ,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    1,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.25,                     !- Field 8
    Until: 22:00,             !- Field 9
    0,                        !- Field 10
    Until: 23:00,             !- Field 11
    0.25,                     !- Field 12
    Until: 24:00,             !- Field 13
    0.75,                     !- Field 14
    For: Weekends,            !- Field 15
    Until: 07:00,             !- Field 16
    1,                        !- Field 17
    Until: 08:00,             !- Field 18
    0.5,                      !- Field 19
    Until: 09:00,             !- Field 20
    0.25,                     !- Field 21
    Until: 22:00,             !- Field 22
    0,                        !- Field 23
    Until: 23:00,             !- Field 24
    0.25,                     !- Field 25
    Until: 24:00,             !- Field 26
    0.75,                     !- Field 27
    For: Holidays,            !- Field 28
    Until: 07:00,             !- Field 29
    1,                        !- Field 30
    Until: 08:00,             !- Field 31
    0.5,                      !- Field 32
    Until: 09:00,             !- Field 33
    0.25,                     !- Field 34
    Until: 22:00,             !- Field 35
    0,                        !- Field 36
    Until: 23:00,             !- Field 37
    0.25,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.75,                     !- Field 40
    For: WinterDesignDay AllOtherDays,    !- Field 41
    Until: 24:00,             !- Field 42
    0;                        !- Field 43

Schedule:Compact,
    Dwell_DomBed_Light,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0,                        !- Field 19
    Until: 23:00,             !- Field 20
    0.2,                      !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0,                        !- Field 30
    Until: 23:00,             !- Field 31
    0.2,                      !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomBed_Equip,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.06993,                  !- Field 4
    Until: 08:00,             !- Field 5
    0.53497,                  !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.53497,                  !- Field 10
    Until: 17:00,             !- Field 11
    0.06993,                  !- Field 12
    Until: 18:00,             !- Field 13
    0.30245,                  !- Field 14
    Until: 19:00,             !- Field 15
    0.53497,                  !- Field 16
    Until: 20:00,             !- Field 17
    0.76748,                  !- Field 18
    Until: 22:00,             !- Field 19
    1,                        !- Field 20
    Until: 23:00,             !- Field 21
    0.76748,                  !- Field 22
    Until: 24:00,             !- Field 23
    0.30245,                  !- Field 24
    For: Weekends,            !- Field 25
    Until: 07:00,             !- Field 26
    0.06993,                  !- Field 27
    Until: 08:00,             !- Field 28
    0.53497,                  !- Field 29
    Until: 09:00,             !- Field 30
    1,                        !- Field 31
    Until: 10:00,             !- Field 32
    0.53497,                  !- Field 33
    Until: 17:00,             !- Field 34
    0.06993,                  !- Field 35
    Until: 18:00,             !- Field 36
    0.30245,                  !- Field 37
    Until: 19:00,             !- Field 38
    0.53497,                  !- Field 39
    Until: 20:00,             !- Field 40
    0.76748,                  !- Field 41
    Until: 22:00,             !- Field 42
    1,                        !- Field 43
    Until: 23:00,             !- Field 44
    0.76748,                  !- Field 45
    Until: 24:00,             !- Field 46
    0.30245,                  !- Field 47
    For: Holidays,            !- Field 48
    Until: 07:00,             !- Field 49
    0.06993,                  !- Field 50
    Until: 08:00,             !- Field 51
    0.53497,                  !- Field 52
    Until: 09:00,             !- Field 53
    1,                        !- Field 54
    Until: 10:00,             !- Field 55
    0.53497,                  !- Field 56
    Until: 17:00,             !- Field 57
    0.06993,                  !- Field 58
    Until: 18:00,             !- Field 59
    0.30245,                  !- Field 60
    Until: 19:00,             !- Field 61
    0.53497,                  !- Field 62
    Until: 20:00,             !- Field 63
    0.76748,                  !- Field 64
    Until: 22:00,             !- Field 65
    1,                        !- Field 66
    Until: 23:00,             !- Field 67
    0.76748,                  !- Field 68
    Until: 24:00,             !- Field 69
    0.30245,                  !- Field 70
    For: WinterDesignDay AllOtherDays,    !- Field 71
    Until: 24:00,             !- Field 72
    0;                        !- Field 73

Schedule:Compact,
    Dwell_DomBath_Occ,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0,                        !- Field 19
    Until: 23:00,             !- Field 20
    0.2,                      !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0,                        !- Field 30
    Until: 23:00,             !- Field 31
    0.2,                      !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomBath_Light,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 10:00,             !- Field 5
    1,                        !- Field 6
    Until: 19:00,             !- Field 7
    0,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    0,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    0,                        !- Field 15
    Until: 10:00,             !- Field 16
    1,                        !- Field 17
    Until: 19:00,             !- Field 18
    0,                        !- Field 19
    Until: 23:00,             !- Field 20
    1,                        !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 07:00,             !- Field 25
    0,                        !- Field 26
    Until: 10:00,             !- Field 27
    1,                        !- Field 28
    Until: 19:00,             !- Field 29
    0,                        !- Field 30
    Until: 23:00,             !- Field 31
    1,                        !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WinterDesignDay AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Dwell_DomBath_Equip,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.05997,                  !- Field 4
    Until: 07:00,             !- Field 5
    0.29498,                  !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.29498,                  !- Field 10
    Until: 18:00,             !- Field 11
    0.05997,                  !- Field 12
    Until: 19:00,             !- Field 13
    0.52999,                  !- Field 14
    Until: 21:00,             !- Field 15
    1,                        !- Field 16
    Until: 22:00,             !- Field 17
    0.34198,                  !- Field 18
    Until: 24:00,             !- Field 19
    0.05997,                  !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0.05997,                  !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0.05997,                  !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Dwell_DomCommonAreas_Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 09:00,             !- Field 7
    1,                        !- Field 8
    Until: 10:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 17:00,             !- Field 11
    0,                        !- Field 12
    Until: 18:00,             !- Field 13
    0.25,                     !- Field 14
    Until: 19:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 20:00,             !- Field 17
    0.75,                     !- Field 18
    Until: 22:00,             !- Field 19
    1,                        !- Field 20
    Until: 23:00,             !- Field 21
    0.75,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.25,                     !- Field 24
    For: Weekends,            !- Field 25
    Until: 09:00,             !- Field 26
    0,                        !- Field 27
    Until: 21:00,             !- Field 28
    1,                        !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: Holidays,            !- Field 32
    Until: 09:00,             !- Field 33
    0,                        !- Field 34
    Until: 21:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    0,                        !- Field 38
    For: WinterDesignDay AllOtherDays,    !- Field 39
    Until: 24:00,             !- Field 40
    0;                        !- Field 41

Schedule:Compact,
    TM59_Default_Light,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay Weekends,    !- Field 2
    Until: 18:00,             !- Field 3
    0,                        !- Field 4
    Until: 23:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: WinterDesignDay AllOtherDays,    !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    TM59_Living/Kitchen_Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 09:00,             !- Field 6
    0,                        !- Field 7
    Until: 22:00,             !- Field 8
    1,                        !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    Default clothing schedule (Northern hemisphere),    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    20001,                    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends SummerDesignDays,    !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WinterDesignDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 24:00,             !- Field 9
    24;                       !- Field 10

Schedule:Compact,
    20002,                    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends SummerDesignDays,    !- Field 2
    Until: 24:00,             !- Field 3
    22,                       !- Field 4
    For: WinterDesignDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 24:00,             !- Field 9
    22;                       !- Field 10

Schedule:Compact,
    20003,                    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Weekends SummerDesignDays,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: WinterDesignDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: AllOtherDays,        !- Field 8
    Until: 24:00,             !- Field 9
    0;                        !- Field 10

Schedule:Compact,
    Activity Schedule 81517,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    81;                       !- Field 4

Schedule:Compact,
    DHW Supply Temperature Block3:Dorm2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block3:Dorm2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 81528,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    108;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature Block3:Bano,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block3:Bano,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 81536,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    130;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature Block3:CocinaEstar,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block3:CocinaEstar,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 81552,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    81;                       !- Field 4

Schedule:Compact,
    DHW Supply Temperature Block3:Dorm3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block3:Dorm3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 81560,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    81;                       !- Field 4

Schedule:Compact,
    DHW Supply Temperature Block3:DormPrin,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block3:DormPrin,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 2,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Material,
    Cast Concrete (Dense)_O.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.4,                      !- Conductivity
    2100,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_O.O25,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Painted Oak_O.O35,        !- Name
    Rough,                    !- Roughness
    0.035,                    !- Thickness
    0.19,                     !- Conductivity
    700,                      !- Density
    2390,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    8 in. Concrete at R-O.O625/in (NW 145 lb/ft3 solid concrete)_O.2O32,    !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    2.3,                      !- Conductivity
    2321.4,                   !- Density
    837.36,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    EPS Expanded Polystyrene (Standard)_O.O112,    !- Name
    Rough,                    !- Roughness
    0.0112,                   !- Thickness
    0.04,                     !- Conductivity
    15,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    O.5 in. (12.7 mm) gypsum board_O.O127,    !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    640,                      !- Density
    1150,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Brickwork Outer_O.1,      !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    XPS Extruded Polystyrene  - CO2 Blowing_O.O792,    !- Name
    Rough,                    !- Roughness
    0.0792,                   !- Thickness
    0.034,                    !- Conductivity
    35,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Concrete Block (Medium)_O.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.51,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plastering_O.O13,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Holes and vents_O.2,      !- Name
    Rough,                    !- Roughness
    0.2,                      !- Thickness
    0.1,                      !- Conductivity
    12,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    5_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    6_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    20,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.159,                    !- Solar Transmittance at Normal Incidence
    0.22,                     !- Front Side Solar Reflectance at Normal Incidence
    0.37,                     !- Back Side Solar Reflectance at Normal Incidence
    0.2,                      !- Visible Transmittance at Normal Incidence
    0.25,                     !- Front Side Visible Reflectance at Normal Incidence
    0.32,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.57,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1001,                     !- Name
    Air,                      !- Gas Type
    0.006;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1001,      !- Name
    Air,                      !- Gas Type
    0.003;                    !- Thickness

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    Project internal floor,    !- Name
    Cast Concrete (Dense)_O.1;    !- Outside Layer

Construction,
    Project internal floor_Rev,    !- Name
    Cast Concrete (Dense)_O.1;    !- Outside Layer

Construction,
    Project internal floor_Reversed,    !- Name
    Cast Concrete (Dense)_O.1;    !- Outside Layer

Construction,
    Project internal floor_Reversed_Rev,    !- Name
    Cast Concrete (Dense)_O.1;    !- Outside Layer

Construction,
    Project partition,        !- Name
    Gypsum Plasterboard_O.O25,    !- Outside Layer
    5_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_O.O25;    !- Layer 3

Construction,
    Project partition_Rev,    !- Name
    Gypsum Plasterboard_O.O25,    !- Outside Layer
    6_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_O.O25;    !- Layer 3

Construction,
    Project internal door,    !- Name
    Painted Oak_O.O35;        !- Outside Layer

Construction,
    Project internal door_Rev,    !- Name
    Painted Oak_O.O35;        !- Outside Layer

Construction,
    Muro 167,                 !- Name
    8 in. Concrete at R-O.O625/in (NW 145 lb/ft3 solid concrete)_O.2O32,    !- Outside Layer
    EPS Expanded Polystyrene (Standard)_O.O112,    !- Layer 2
    O.5 in. (12.7 mm) gypsum board_O.O127;    !- Layer 3

Construction,
    Muro 167_Rev,             !- Name
    O.5 in. (12.7 mm) gypsum board_O.O127,    !- Outside Layer
    EPS Expanded Polystyrene (Standard)_O.O112,    !- Layer 2
    8 in. Concrete at R-O.O625/in (NW 145 lb/ft3 solid concrete)_O.2O32;    !- Layer 3

Construction,
    Project semi-exposed wall,    !- Name
    Brickwork Outer_O.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_O.O792,    !- Layer 2
    Concrete Block (Medium)_O.1,    !- Layer 3
    Gypsum Plastering_O.O13;    !- Layer 4

Construction,
    Project semi-exposed wall_Rev,    !- Name
    Gypsum Plastering_O.O13,    !- Outside Layer
    Concrete Block (Medium)_O.1,    !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_O.O792,    !- Layer 3
    Brickwork Outer_O.1;      !- Layer 4

Construction,
    Project external door,    !- Name
    Painted Oak_O.O35;        !- Outside Layer

Construction,
    Project external door_Rev,    !- Name
    Painted Oak_O.O35;        !- Outside Layer

Construction,
    Project wall,             !- Name
    Brickwork Outer_O.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_O.O792,    !- Layer 2
    Concrete Block (Medium)_O.1,    !- Layer 3
    Gypsum Plastering_O.O13;    !- Layer 4

Construction,
    Project wall_Rev,         !- Name
    Gypsum Plastering_O.O13,    !- Outside Layer
    Concrete Block (Medium)_O.1,    !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_O.O792,    !- Layer 3
    Brickwork Outer_O.1;      !- Layer 4

Construction,
    Holes and vents,          !- Name
    Holes and vents_O.2;      !- Outside Layer

Construction,
    Holes and vents_Rev,      !- Name
    Holes and vents_O.2;      !- Outside Layer

Construction,
    1001,                     !- Name
    20;                       !- Outside Layer

Construction,
    1002,                     !- Name
    2,                        !- Outside Layer
    1001,                     !- Layer 2
    2,                        !- Layer 3
    1001,                     !- Layer 4
    2;                        !- Layer 5

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Block3:Dorm2,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    13.7796,                  !- Volume
    6.207,                    !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block3:Bano,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    4.5864,                   !- Volume
    2.066,                    !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block3:CocinaEstar,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    40.1493,                  !- Volume
    18.0853,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block3:Dorm3,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    13.2325,                  !- Volume
    5.9606,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block3:DormPrin,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    16.3784,                  !- Volume
    7.3777,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block4:Zone1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    4.0766,                   !- Volume
    1.8363,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

BuildingSurface:Detailed,
    Block3:Dorm2_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block3:Dorm2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm2_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.6948549475,            !- Vertex 1 Xcoordinate
    -1.538961361,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.72076372,              !- Vertex 2 Xcoordinate
    -1.5389613626,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.7227060346,            !- Vertex 3 Xcoordinate
    -0.3122189489,            !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    -0.6925025268,            !- Vertex 4 Xcoordinate
    -0.3122189488,            !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Dorm2_Floor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block3:Dorm2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm2_Floor_0_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.5569357546,            !- Vertex 1 Xcoordinate
    -0.3122189489,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -4.104997278,             !- Vertex 2 Xcoordinate
    -0.3122189489,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -4.1049972746,            !- Vertex 3 Xcoordinate
    0.5569064711,             !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    -1.5625025446,            !- Vertex 4 Xcoordinate
    0.5569064711,             !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Dorm2_Floor_0_0_2,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block3:Dorm2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm2_Floor_0_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.7200025346,            !- Vertex 1 Xcoordinate
    -2.0197197489,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -4.1049972846,            !- Vertex 2 Xcoordinate
    -2.0197197689,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -4.104997278,             !- Vertex 3 Xcoordinate
    -0.3122189489,            !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    -0.7227060346,            !- Vertex 4 Xcoordinate
    -0.3122189489,            !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Dorm2_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block3:Dorm2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm2_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.10499728,              !- Vertex 1 Xcoordinate
    -2.01971977,              !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    -0.72000253,              !- Vertex 2 Xcoordinate
    -2.01971975,              !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    -0.72076372,              !- Vertex 3 Xcoordinate
    -1.53896136,              !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -4.10499728,              !- Vertex 4 Xcoordinate
    -1.53896136,              !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Dorm2_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block3:Dorm2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm2_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.549078406,             !- Vertex 1 Xcoordinate
    -1.5389613587,            !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    -0.6948549545,            !- Vertex 2 Xcoordinate
    -1.5389613594,            !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    -0.692502529,             !- Vertex 3 Xcoordinate
    -0.3122189497,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -1.55693575,              !- Vertex 4 Xcoordinate
    -0.3122189524,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Dorm2_Ceiling_1_0_2,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block3:Dorm2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm2_Ceiling_1_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.1049972823,            !- Vertex 1 Xcoordinate
    -1.5389613565,            !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    -1.549078406,             !- Vertex 2 Xcoordinate
    -1.5389613587,            !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    -1.56250254,              !- Vertex 3 Xcoordinate
    0.55690647,               !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -4.1049972809,            !- Vertex 4 Xcoordinate
    0.5569064733,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Dorm2_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block3:Dorm2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Bano_Partition_4_0_10006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.6948549484,            !- Vertex 1 Xcoordinate
    -1.5389613606,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.6925025337,            !- Vertex 2 Xcoordinate
    -0.3122189461,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.6925025337,            !- Vertex 3 Xcoordinate
    -0.3122189461,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.6948549484,            !- Vertex 4 Xcoordinate
    -1.5389613606,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Bano_Partition_4_0_10006,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block3:Bano,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm2_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.6925025337,            !- Vertex 1 Xcoordinate
    -0.3122189461,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.6948549484,            !- Vertex 2 Xcoordinate
    -1.5389613606,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.6948549484,            !- Vertex 3 Xcoordinate
    -1.5389613606,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.6925025337,            !- Vertex 4 Xcoordinate
    -0.3122189461,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Dorm2_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block3:Dorm2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Partition_9_0_10007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.69250253,              !- Vertex 1 Xcoordinate
    -0.312218949,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -1.55693575,              !- Vertex 2 Xcoordinate
    -0.312218949,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -1.55693575,              !- Vertex 3 Xcoordinate
    -0.312218949,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.69250253,              !- Vertex 4 Xcoordinate
    -0.312218949,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Partition_9_0_10007,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm2_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.55693575,              !- Vertex 1 Xcoordinate
    -0.312218949,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.69250253,              !- Vertex 2 Xcoordinate
    -0.312218949,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.69250253,              !- Vertex 3 Xcoordinate
    -0.312218949,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -1.55693575,              !- Vertex 4 Xcoordinate
    -0.312218949,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Dorm2_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block3:Dorm2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Partition_8_0_10008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.5569357511,            !- Vertex 1 Xcoordinate
    -0.3122189476,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -1.5625025411,            !- Vertex 2 Xcoordinate
    0.5569064748,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -1.5625025411,            !- Vertex 3 Xcoordinate
    0.5569064748,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -1.5569357511,            !- Vertex 4 Xcoordinate
    -0.3122189476,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Partition_8_0_10008,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm2_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.5625025411,            !- Vertex 1 Xcoordinate
    0.5569064748,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -1.5569357511,            !- Vertex 2 Xcoordinate
    -0.3122189476,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -1.5569357511,            !- Vertex 3 Xcoordinate
    -0.3122189476,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -1.5625025411,            !- Vertex 4 Xcoordinate
    0.5569064748,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Dorm2_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block3:Dorm2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:DormPrin_Partition_5_0_10010,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.56250254,              !- Vertex 1 Xcoordinate
    0.5569064726,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -4.10499728,              !- Vertex 2 Xcoordinate
    0.5569064726,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -4.10499728,              !- Vertex 3 Xcoordinate
    0.5569064726,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -1.56250254,              !- Vertex 4 Xcoordinate
    0.5569064726,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:DormPrin_Partition_5_0_10010,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block3:DormPrin,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm2_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.10499728,              !- Vertex 1 Xcoordinate
    0.5569064726,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -1.56250254,              !- Vertex 2 Xcoordinate
    0.5569064726,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -1.56250254,              !- Vertex 3 Xcoordinate
    0.5569064726,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -4.10499728,              !- Vertex 4 Xcoordinate
    0.5569064726,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3_Dorm2_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Muro 167,                 !- Construction Name
    Block3:Dorm2,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.1049972804,            !- Vertex 1 Xcoordinate
    0.5569064726,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -4.1049972804,            !- Vertex 2 Xcoordinate
    -2.0197197686,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -4.1049972804,            !- Vertex 3 Xcoordinate
    -2.0197197686,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -4.1049972804,            !- Vertex 4 Xcoordinate
    0.5569064726,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Dorm2_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Project semi-exposed wall,    !- Construction Name
    Block3:Dorm2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block4:Zone1_Partition_5_0_10011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.1650095202,            !- Vertex 1 Xcoordinate
    -2.0197197491,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.7200095177,            !- Vertex 2 Xcoordinate
    -2.0197197462,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.7200095177,            !- Vertex 3 Xcoordinate
    -2.0197197462,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -1.1650095202,            !- Vertex 4 Xcoordinate
    -2.0197197491,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block4:Zone1_Partition_5_0_10011,    !- Name
    Wall,                     !- Surface Type
    Project semi-exposed wall_Rev,    !- Construction Name
    Block4:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm2_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.7200095177,            !- Vertex 1 Xcoordinate
    -2.0197197462,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -1.1650095202,            !- Vertex 2 Xcoordinate
    -2.0197197491,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -1.1650095202,            !- Vertex 3 Xcoordinate
    -2.0197197491,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.7200095177,            !- Vertex 4 Xcoordinate
    -2.0197197462,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3_Dorm2_Wall_7_1_0,    !- Name
    Wall,                     !- Surface Type
    Muro 167,                 !- Construction Name
    Block3:Dorm2,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.1049972767,            !- Vertex 1 Xcoordinate
    -2.0197197686,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -1.1650095167,            !- Vertex 2 Xcoordinate
    -2.0197197491,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -1.1650095167,            !- Vertex 3 Xcoordinate
    -2.0197197491,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -4.1049972767,            !- Vertex 4 Xcoordinate
    -2.0197197686,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Dorm2_Partition_8_0_0,    !- Name
    Wall,                     !- Surface Type
    Project semi-exposed wall,    !- Construction Name
    Block3:Dorm2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block4:Zone1_Partition_4_0_10012,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.7200025337,            !- Vertex 1 Xcoordinate
    -2.0197197491,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.7207637245,            !- Vertex 2 Xcoordinate
    -1.5389613617,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.7207637245,            !- Vertex 3 Xcoordinate
    -1.5389613617,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.7200025337,            !- Vertex 4 Xcoordinate
    -2.0197197491,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block4:Zone1_Partition_4_0_10012,    !- Name
    Wall,                     !- Surface Type
    Project semi-exposed wall_Rev,    !- Construction Name
    Block4:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm2_Partition_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.7207637245,            !- Vertex 1 Xcoordinate
    -1.5389613617,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.7200025337,            !- Vertex 2 Xcoordinate
    -2.0197197491,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.7200025337,            !- Vertex 3 Xcoordinate
    -2.0197197491,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.7207637245,            !- Vertex 4 Xcoordinate
    -1.5389613617,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Dorm2_Partition_9_0_0,    !- Name
    Wall,                     !- Surface Type
    Project semi-exposed wall,    !- Construction Name
    Block3:Dorm2,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block4:Zone1_Partition_3_0_10013,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.72076372,              !- Vertex 1 Xcoordinate
    -1.5389613579,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.69485495,              !- Vertex 2 Xcoordinate
    -1.5389613579,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.69485495,              !- Vertex 3 Xcoordinate
    -1.5389613579,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.72076372,              !- Vertex 4 Xcoordinate
    -1.5389613579,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block4:Zone1_Partition_3_0_10013,    !- Name
    Wall,                     !- Surface Type
    Project semi-exposed wall_Rev,    !- Construction Name
    Block4:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm2_Partition_9_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.69485495,              !- Vertex 1 Xcoordinate
    -1.5389613579,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.72076372,              !- Vertex 2 Xcoordinate
    -1.5389613579,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.72076372,              !- Vertex 3 Xcoordinate
    -1.5389613579,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.69485495,              !- Vertex 4 Xcoordinate
    -1.5389613579,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Bano_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block3:Bano,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Bano_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.56249746,               !- Vertex 1 Xcoordinate
    -1.53971895,              !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.69485495,              !- Vertex 2 Xcoordinate
    -1.53896136,              !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.69250253,              !- Vertex 3 Xcoordinate
    -0.31221895,              !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    1.56249746,               !- Vertex 4 Xcoordinate
    -0.31221895,              !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Bano_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block3:Bano,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Bano_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.69485495,              !- Vertex 1 Xcoordinate
    -1.53896136,              !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    1.56249746,               !- Vertex 2 Xcoordinate
    -1.53971895,              !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    1.56249746,               !- Vertex 3 Xcoordinate
    -0.31221895,              !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.69250253,              !- Vertex 4 Xcoordinate
    -0.31221895,              !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Bano_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block3:Bano,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Partition_11_0_10016,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.5624974639,             !- Vertex 1 Xcoordinate
    -1.53971895,              !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    1.5624974639,             !- Vertex 2 Xcoordinate
    -0.31221895,              !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    1.5624974639,             !- Vertex 3 Xcoordinate
    -0.31221895,              !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    1.5624974639,             !- Vertex 4 Xcoordinate
    -1.53971895,              !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Partition_11_0_10016,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Bano_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.5624974639,             !- Vertex 1 Xcoordinate
    -0.31221895,              !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    1.5624974639,             !- Vertex 2 Xcoordinate
    -1.53971895,              !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    1.5624974639,             !- Vertex 3 Xcoordinate
    -1.53971895,              !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    1.5624974639,             !- Vertex 4 Xcoordinate
    -0.31221895,              !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Bano_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block3:Bano,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Partition_10_0_10017,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.56249746,               !- Vertex 1 Xcoordinate
    -0.312218949,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.69250253,              !- Vertex 2 Xcoordinate
    -0.312218949,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.69250253,              !- Vertex 3 Xcoordinate
    -0.312218949,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    1.56249746,               !- Vertex 4 Xcoordinate
    -0.312218949,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Partition_10_0_10017,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Bano_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.69250253,              !- Vertex 1 Xcoordinate
    -0.312218949,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    1.56249746,               !- Vertex 2 Xcoordinate
    -0.312218949,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    1.56249746,               !- Vertex 3 Xcoordinate
    -0.312218949,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.69250253,              !- Vertex 4 Xcoordinate
    -0.312218949,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Bano_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project semi-exposed wall,    !- Construction Name
    Block3:Bano,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block4:Zone1_Partition_3_0_10019,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.69485495,              !- Vertex 1 Xcoordinate
    -1.5389613579,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    0.38999748,               !- Vertex 2 Xcoordinate
    -1.5389613579,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    0.38999748,               !- Vertex 3 Xcoordinate
    -1.5389613579,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.69485495,              !- Vertex 4 Xcoordinate
    -1.5389613579,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block4:Zone1_Partition_3_0_10019,    !- Name
    Wall,                     !- Surface Type
    Project semi-exposed wall_Rev,    !- Construction Name
    Block4:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Bano_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.38999748,               !- Vertex 1 Xcoordinate
    -1.5389613579,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.69485495,              !- Vertex 2 Xcoordinate
    -1.5389613579,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.69485495,              !- Vertex 3 Xcoordinate
    -1.5389613579,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    0.38999748,               !- Vertex 4 Xcoordinate
    -1.5389613579,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Bano_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block3:Bano,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Partition_12_0_10021,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.3899974776,             !- Vertex 1 Xcoordinate
    -1.5389613579,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    1.5624974629,             !- Vertex 2 Xcoordinate
    -1.539718949,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    1.5624974629,             !- Vertex 3 Xcoordinate
    -1.539718949,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    0.3899974776,             !- Vertex 4 Xcoordinate
    -1.5389613579,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Partition_12_0_10021,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Bano_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.5624974629,             !- Vertex 1 Xcoordinate
    -1.539718949,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    0.3899974776,             !- Vertex 2 Xcoordinate
    -1.5389613579,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    0.3899974776,             !- Vertex 3 Xcoordinate
    -1.5389613579,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    1.5624974629,             !- Vertex 4 Xcoordinate
    -1.539718949,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.7575025402,            !- Vertex 1 Xcoordinate
    0.465281053,              !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -1.5618602243,            !- Vertex 2 Xcoordinate
    0.456623585,              !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -1.5625025406,            !- Vertex 3 Xcoordinate
    0.5569064703,             !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    -0.7575025364,            !- Vertex 4 Xcoordinate
    0.5569064698,             !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Floor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Floor_0_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.5624974565,             !- Vertex 1 Xcoordinate
    -3.7502301583,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    0.3899974865,             !- Vertex 2 Xcoordinate
    -3.750251925,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    0.3899974865,             !- Vertex 3 Xcoordinate
    -1.538961365,             !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    1.5624974565,             !- Vertex 4 Xcoordinate
    -1.539718955,             !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Floor_0_0_2,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Floor_0_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.7975332065,             !- Vertex 1 Xcoordinate
    -3.750225795,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    1.5624974565,             !- Vertex 2 Xcoordinate
    -3.7502301583,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    1.5624974565,             !- Vertex 3 Xcoordinate
    -0.312218955,             !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    1.7975042365,             !- Vertex 4 Xcoordinate
    -0.312218955,             !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Floor_0_0_3,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Floor_0_0_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.7975042391,             !- Vertex 1 Xcoordinate
    -0.312218955,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -1.5569357535,            !- Vertex 2 Xcoordinate
    -0.312218955,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -1.5618602235,            !- Vertex 3 Xcoordinate
    0.456623585,              !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    1.7974974565,             !- Vertex 4 Xcoordinate
    0.492781045,              !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Floor_0_0_4,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Floor_0_0_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.104997272,              !- Vertex 1 Xcoordinate
    -3.7501829664,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    1.7975332023,             !- Vertex 2 Xcoordinate
    -3.7502258017,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    1.7974734602,             !- Vertex 3 Xcoordinate
    3.3418301957,             !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    4.1049972791,             !- Vertex 4 Xcoordinate
    3.3502808538,             !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.7575025476,            !- Vertex 1 Xcoordinate
    -0.3122189514,            !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    1.5624974624,             !- Vertex 2 Xcoordinate
    -0.31221895,              !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    1.562497467,              !- Vertex 3 Xcoordinate
    0.49025169,               !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.7575025431,            !- Vertex 4 Xcoordinate
    0.4652810535,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.5569357476,            !- Vertex 1 Xcoordinate
    -0.3122189519,            !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    -0.7575025476,            !- Vertex 2 Xcoordinate
    -0.3122189514,            !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    -0.7575025426,            !- Vertex 3 Xcoordinate
    0.5569064735,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -1.5625025426,            !- Vertex 4 Xcoordinate
    0.5569064681,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Ceiling_1_0_2,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Ceiling_1_0_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.7974974554,             !- Vertex 1 Xcoordinate
    0.4927810486,             !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    4.104997277,              !- Vertex 2 Xcoordinate
    0.517617148,              !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    4.10499728,               !- Vertex 3 Xcoordinate
    3.3502808411,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    1.797473463,              !- Vertex 4 Xcoordinate
    3.3418301924,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Ceiling_1_0_3,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Ceiling_1_0_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.5624974568,             !- Vertex 1 Xcoordinate
    -1.5397189475,            !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    4.1049972748,             !- Vertex 2 Xcoordinate
    -1.5413617445,            !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    4.104997277,              !- Vertex 3 Xcoordinate
    0.517617148,              !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    1.562497467,              !- Vertex 4 Xcoordinate
    0.490251695,              !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Ceiling_1_0_4,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Ceiling_1_0_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.3899974842,             !- Vertex 1 Xcoordinate
    -3.7502519316,            !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    4.1049972743,             !- Vertex 2 Xcoordinate
    -3.7501829721,            !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    4.1049972766,             !- Vertex 3 Xcoordinate
    -1.541361741,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    0.38999748,               !- Vertex 4 Xcoordinate
    -1.53896136,              !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3_CocinaEstar_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Muro 167,                 !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1049972733,             !- Vertex 1 Xcoordinate
    -3.7501829689,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    4.1049972733,             !- Vertex 2 Xcoordinate
    3.3502808536,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    4.1049972733,             !- Vertex 3 Xcoordinate
    3.3502808536,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    4.1049972733,             !- Vertex 4 Xcoordinate
    -3.7501829689,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3_CocinaEstar_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Muro 167,                 !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1049972802,             !- Vertex 1 Xcoordinate
    3.3502808536,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    1.7974734591,             !- Vertex 2 Xcoordinate
    3.3418489686,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    1.7974734591,             !- Vertex 3 Xcoordinate
    3.3418489686,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    4.1049972802,             !- Vertex 4 Xcoordinate
    3.3502808536,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm3_Partition_2_0_10032,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.7974734591,             !- Vertex 1 Xcoordinate
    3.341848972,              !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    1.7974974595,             !- Vertex 2 Xcoordinate
    0.4927810521,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    1.7974974595,             !- Vertex 3 Xcoordinate
    0.4927810521,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    1.7974734591,             !- Vertex 4 Xcoordinate
    3.341848972,              !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Dorm3_Partition_2_0_10032,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block3:Dorm3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.7974974595,             !- Vertex 1 Xcoordinate
    0.4927810521,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    1.7974734591,             !- Vertex 2 Xcoordinate
    3.341848972,              !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    1.7974734591,             !- Vertex 3 Xcoordinate
    3.341848972,              !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    1.7974974595,             !- Vertex 4 Xcoordinate
    0.4927810521,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm3_Partition_6_0_10033,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.7974974596,             !- Vertex 1 Xcoordinate
    0.492781051,              !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.7575025406,            !- Vertex 2 Xcoordinate
    0.465281051,              !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.7575025406,            !- Vertex 3 Xcoordinate
    0.465281051,              !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    1.7974974596,             !- Vertex 4 Xcoordinate
    0.492781051,              !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Dorm3_Partition_6_0_10033,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block3:Dorm3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.7575025406,            !- Vertex 1 Xcoordinate
    0.465281051,              !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    1.7974974596,             !- Vertex 2 Xcoordinate
    0.492781051,              !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    1.7974974596,             !- Vertex 3 Xcoordinate
    0.492781051,              !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.7575025406,            !- Vertex 4 Xcoordinate
    0.465281051,              !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Partition_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm3_Partition_5_0_10035,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.7575025405,            !- Vertex 1 Xcoordinate
    0.46528105,               !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.7575025405,            !- Vertex 2 Xcoordinate
    0.55690647,               !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.7575025405,            !- Vertex 3 Xcoordinate
    0.55690647,               !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.7575025405,            !- Vertex 4 Xcoordinate
    0.46528105,               !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Dorm3_Partition_5_0_10035,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block3:Dorm3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.7575025405,            !- Vertex 1 Xcoordinate
    0.55690647,               !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.7575025405,            !- Vertex 2 Xcoordinate
    0.46528105,               !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.7575025405,            !- Vertex 3 Xcoordinate
    0.46528105,               !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.7575025405,            !- Vertex 4 Xcoordinate
    0.55690647,               !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Partition_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:DormPrin_Partition_6_0_10036,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.75750254,              !- Vertex 1 Xcoordinate
    0.5569064726,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -1.56250254,              !- Vertex 2 Xcoordinate
    0.5569064726,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -1.56250254,              !- Vertex 3 Xcoordinate
    0.5569064726,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.75750254,              !- Vertex 4 Xcoordinate
    0.5569064726,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:DormPrin_Partition_6_0_10036,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block3:DormPrin,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.56250254,              !- Vertex 1 Xcoordinate
    0.5569064726,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.75750254,              !- Vertex 2 Xcoordinate
    0.5569064726,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.75750254,              !- Vertex 3 Xcoordinate
    0.5569064726,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -1.56250254,              !- Vertex 4 Xcoordinate
    0.5569064726,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:CocinaEstar_Partition_13_0_0,    !- Name
    Wall,                     !- Surface Type
    Project semi-exposed wall,    !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block4:Zone1_Partition_2_0_10038,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.389997478,              !- Vertex 1 Xcoordinate
    -1.53896136,              !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    0.389997478,              !- Vertex 2 Xcoordinate
    -3.75028077,              !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    0.389997478,              !- Vertex 3 Xcoordinate
    -3.75028077,              !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    0.389997478,              !- Vertex 4 Xcoordinate
    -1.53896136,              !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block4:Zone1_Partition_2_0_10038,    !- Name
    Wall,                     !- Surface Type
    Project semi-exposed wall_Rev,    !- Construction Name
    Block4:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:CocinaEstar_Partition_13_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.389997478,              !- Vertex 1 Xcoordinate
    -3.75028077,              !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    0.389997478,              !- Vertex 2 Xcoordinate
    -1.53896136,              !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    0.389997478,              !- Vertex 3 Xcoordinate
    -1.53896136,              !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    0.389997478,              !- Vertex 4 Xcoordinate
    -3.75028077,              !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3_CocinaEstar_Wall_14_0_0,    !- Name
    Wall,                     !- Surface Type
    Muro 167,                 !- Construction Name
    Block3:CocinaEstar,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.389997478,              !- Vertex 1 Xcoordinate
    -3.7502807653,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    4.1049972665,             !- Vertex 2 Xcoordinate
    -3.7501829689,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    4.1049972665,             !- Vertex 3 Xcoordinate
    -3.7501829689,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    0.389997478,              !- Vertex 4 Xcoordinate
    -3.7502807653,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Dorm3_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block3:Dorm3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm3_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    1.79749746,               !- Vertex 1 Xcoordinate
    0.49278105,               !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.75750254,              !- Vertex 2 Xcoordinate
    0.46528105,               !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.75750254,              !- Vertex 3 Xcoordinate
    3.3324733177,             !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    1.7974734602,             !- Vertex 4 Xcoordinate
    3.3418301957,             !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Dorm3_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block3:Dorm3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm3_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.75750254,              !- Vertex 1 Xcoordinate
    0.46528105,               !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    1.79749746,               !- Vertex 2 Xcoordinate
    0.49278105,               !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    1.7974734602,             !- Vertex 3 Xcoordinate
    3.3418301957,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.75750254,              !- Vertex 4 Xcoordinate
    3.3324733177,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3_Dorm3_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Muro 167,                 !- Construction Name
    Block3:Dorm3,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.7974734591,             !- Vertex 1 Xcoordinate
    3.3418489686,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.7575025405,            !- Vertex 2 Xcoordinate
    3.3325128726,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.7575025405,            !- Vertex 3 Xcoordinate
    3.3325128726,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    1.7974734591,             !- Vertex 4 Xcoordinate
    3.3418489686,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:Dorm3_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block3:Dorm3,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:DormPrin_Partition_2_0_10043,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.7575025405,            !- Vertex 1 Xcoordinate
    3.33251287,               !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.7575025405,            !- Vertex 2 Xcoordinate
    0.55690647,               !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.7575025405,            !- Vertex 3 Xcoordinate
    0.55690647,               !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.7575025405,            !- Vertex 4 Xcoordinate
    3.33251287,               !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:DormPrin_Partition_2_0_10043,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block3:DormPrin,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:Dorm3_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.7575025405,            !- Vertex 1 Xcoordinate
    0.55690647,               !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.7575025405,            !- Vertex 2 Xcoordinate
    3.33251287,               !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.7575025405,            !- Vertex 3 Xcoordinate
    3.33251287,               !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.7575025405,            !- Vertex 4 Xcoordinate
    0.55690647,               !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:DormPrin_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block3:DormPrin,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:DormPrin_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.75750254,              !- Vertex 1 Xcoordinate
    0.55690647,               !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -4.10499728,              !- Vertex 2 Xcoordinate
    0.55690647,               !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -4.10499728,              !- Vertex 3 Xcoordinate
    3.32028085,               !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    -0.75750254,              !- Vertex 4 Xcoordinate
    3.3324733177,             !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3:DormPrin_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block3:DormPrin,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block3:DormPrin_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.10499728,              !- Vertex 1 Xcoordinate
    0.55690647,               !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    -0.75750254,              !- Vertex 2 Xcoordinate
    0.55690647,               !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    -0.75750254,              !- Vertex 3 Xcoordinate
    3.3324733177,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -4.10499728,              !- Vertex 4 Xcoordinate
    3.32028085,               !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3_DormPrin_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Muro 167,                 !- Construction Name
    Block3:DormPrin,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.7575025405,            !- Vertex 1 Xcoordinate
    3.3325128726,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -4.1049972804,            !- Vertex 2 Xcoordinate
    3.3202808468,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -4.1049972804,            !- Vertex 3 Xcoordinate
    3.3202808468,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.7575025405,            !- Vertex 4 Xcoordinate
    3.3325128726,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block3_DormPrin_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Muro 167,                 !- Construction Name
    Block3:DormPrin,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.1049972804,            !- Vertex 1 Xcoordinate
    3.3202808468,             !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -4.1049972804,            !- Vertex 2 Xcoordinate
    0.5569064726,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -4.1049972804,            !- Vertex 3 Xcoordinate
    0.5569064726,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -4.1049972804,            !- Vertex 4 Xcoordinate
    3.3202808468,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block4:Zone1_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block4:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block4:Zone1_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.7172625271,            !- Vertex 1 Xcoordinate
    -3.7502724776,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -1.1650025351,            !- Vertex 2 Xcoordinate
    -3.750280789,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -1.161429144,             !- Vertex 3 Xcoordinate
    -2.0206161632,            !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    -0.72000253,              !- Vertex 4 Xcoordinate
    -2.0197197574,            !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block4:Zone1_Floor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block4:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block4:Zone1_Floor_0_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.3899974783,             !- Vertex 1 Xcoordinate
    -3.7502519236,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -0.7172625271,            !- Vertex 2 Xcoordinate
    -3.7502724776,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -0.72076372,              !- Vertex 3 Xcoordinate
    -1.53896136,              !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    0.3899974823,             !- Vertex 4 Xcoordinate
    -1.5389613619,            !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block4:Zone1_Ceiling_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block4:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block4:Zone1_Ceiling_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.7200025321,            !- Vertex 1 Xcoordinate
    -2.01971976,              !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    0.3899974822,             !- Vertex 2 Xcoordinate
    -2.0174656868,            !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    0.3899974842,             !- Vertex 3 Xcoordinate
    -1.5389613602,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -0.7207637161,            !- Vertex 4 Xcoordinate
    -1.5389613645,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block4:Zone1_Ceiling_1_0_1,    !- Name
    Ceiling,                  !- Surface Type
    Project internal floor_Reversed,    !- Construction Name
    Block4:Zone1,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Block4:Zone1_Ceiling_1_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.1650025425,            !- Vertex 1 Xcoordinate
    -3.7502807863,            !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    0.3899974751,             !- Vertex 2 Xcoordinate
    -3.7502519295,            !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    0.3899974822,             !- Vertex 3 Xcoordinate
    -2.0174656868,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -1.1614291419,            !- Vertex 4 Xcoordinate
    -2.0206161635,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block4_Zone1_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block4:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.1650025386,            !- Vertex 1 Xcoordinate
    -2.0206234188,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -1.1650025386,            !- Vertex 2 Xcoordinate
    -3.7502807879,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -1.1650025386,            !- Vertex 3 Xcoordinate
    -3.7502807879,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -1.1650025386,            !- Vertex 4 Xcoordinate
    -2.0206234188,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block4_Zone1_Wall_7_0_0,    !- Name
    Wall,                     !- Surface Type
    Project wall,             !- Construction Name
    Block4:Zone1,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.1650025386,            !- Vertex 1 Xcoordinate
    -3.7502807879,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    0.389997478,              !- Vertex 2 Xcoordinate
    -3.7502807653,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    0.389997478,              !- Vertex 3 Xcoordinate
    -3.7502807653,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    -1.1650025386,            !- Vertex 4 Xcoordinate
    -3.7502807879,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block3:Dorm2_Partition_4_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Block3_Dorm2_Partition_4_0_0,    !- Building Surface Name
    Block3:CocinaEstar_Partition_8_0_0_0_0_0_Door_10010,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -1.5575721536,            !- Vertex 1 Xcoordinate
    -0.2128594357,            !- Vertex 1 Ycoordinate
    2.42,                     !- Vertex 1 Zcoordinate
    -1.5618579339,            !- Vertex 2 Xcoordinate
    0.4562659791,             !- Vertex 2 Ycoordinate
    2.42,                     !- Vertex 2 Zcoordinate
    -1.5618579339,            !- Vertex 3 Xcoordinate
    0.4562659791,             !- Vertex 3 Ycoordinate
    4.3312569,                !- Vertex 3 Zcoordinate
    -1.5575721536,            !- Vertex 4 Xcoordinate
    -0.2128594357,            !- Vertex 4 Ycoordinate
    4.3312569;                !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block3:CocinaEstar_Partition_8_0_0_0_0_0_Door_10010,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Block3_CocinaEstar_Partition_8_0_10008,    !- Building Surface Name
    Block3:Dorm2_Partition_4_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -1.5618579339,            !- Vertex 1 Xcoordinate
    0.4562659791,             !- Vertex 1 Ycoordinate
    2.42,                     !- Vertex 1 Zcoordinate
    -1.5575721536,            !- Vertex 2 Xcoordinate
    -0.2128594357,            !- Vertex 2 Ycoordinate
    2.42,                     !- Vertex 2 Zcoordinate
    -1.5575721536,            !- Vertex 3 Xcoordinate
    -0.2128594357,            !- Vertex 3 Ycoordinate
    4.3312569,                !- Vertex 3 Zcoordinate
    -1.5618579339,            !- Vertex 4 Xcoordinate
    0.4562659791,             !- Vertex 4 Ycoordinate
    4.3312569;                !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block3_Dorm2_Wall_6_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block3_Dorm2_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -4.1049972804,            !- Vertex 1 Xcoordinate
    -0.15312948,              !- Vertex 1 Ycoordinate
    3.05325256,               !- Vertex 1 Zcoordinate
    -4.1049972804,            !- Vertex 2 Xcoordinate
    -1.26868106,              !- Vertex 2 Ycoordinate
    3.05325256,               !- Vertex 2 Zcoordinate
    -4.1049972804,            !- Vertex 3 Xcoordinate
    -1.26868106,              !- Vertex 3 Ycoordinate
    4.34498041,               !- Vertex 3 Zcoordinate
    -4.1049972804,            !- Vertex 4 Xcoordinate
    -0.15312948,              !- Vertex 4 Ycoordinate
    4.34498041;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block3:Bano_Partition_3_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Block3_Bano_Partition_3_0_0,    !- Building Surface Name
    Block3:CocinaEstar_Partition_10_0_0_0_0_0_Door_10019,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.75196834,               !- Vertex 1 Xcoordinate
    -0.312218949,             !- Vertex 1 Ycoordinate
    2.42,                     !- Vertex 1 Zcoordinate
    0.06244198,               !- Vertex 2 Xcoordinate
    -0.312218949,             !- Vertex 2 Ycoordinate
    2.42,                     !- Vertex 2 Zcoordinate
    0.06244198,               !- Vertex 3 Xcoordinate
    -0.312218949,             !- Vertex 3 Ycoordinate
    4.30938603,               !- Vertex 3 Zcoordinate
    0.75196834,               !- Vertex 4 Xcoordinate
    -0.312218949,             !- Vertex 4 Ycoordinate
    4.30938603;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block3:CocinaEstar_Partition_10_0_0_0_0_0_Door_10019,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Block3_CocinaEstar_Partition_10_0_10017,    !- Building Surface Name
    Block3:Bano_Partition_3_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.06244198,               !- Vertex 1 Xcoordinate
    -0.312218949,             !- Vertex 1 Ycoordinate
    2.42,                     !- Vertex 1 Zcoordinate
    0.75196834,               !- Vertex 2 Xcoordinate
    -0.312218949,             !- Vertex 2 Ycoordinate
    2.42,                     !- Vertex 2 Zcoordinate
    0.75196834,               !- Vertex 3 Xcoordinate
    -0.312218949,             !- Vertex 3 Ycoordinate
    4.30938603,               !- Vertex 3 Zcoordinate
    0.06244198,               !- Vertex 4 Xcoordinate
    -0.312218949,             !- Vertex 4 Ycoordinate
    4.30938603;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block3:Bano_Partition_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1002,                     !- Construction Name
    Block3_Bano_Partition_5_0_0,    !- Building Surface Name
    Block4:Zone1_Partition_3_0_0_0_0_0_Win_10021,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.47329086,              !- Vertex 1 Xcoordinate
    -1.5389613579,            !- Vertex 1 Ycoordinate
    3.71170017,               !- Vertex 1 Zcoordinate
    -0.10450957,              !- Vertex 2 Xcoordinate
    -1.5389613579,            !- Vertex 2 Ycoordinate
    3.71170017,               !- Vertex 2 Zcoordinate
    -0.10450957,              !- Vertex 3 Xcoordinate
    -1.5389613579,            !- Vertex 3 Ycoordinate
    4.33597097,               !- Vertex 3 Zcoordinate
    -0.47329086,              !- Vertex 4 Xcoordinate
    -1.5389613579,            !- Vertex 4 Ycoordinate
    4.33597097;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block4:Zone1_Partition_3_0_0_0_0_0_Win_10021,    !- Name
    Window,                   !- Surface Type
    1002,                     !- Construction Name
    Block4_Zone1_Partition_3_0_10019,    !- Building Surface Name
    Block3:Bano_Partition_5_0_0_0_0_0_Win,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.10450957,              !- Vertex 1 Xcoordinate
    -1.5389613579,            !- Vertex 1 Ycoordinate
    3.71170017,               !- Vertex 1 Zcoordinate
    -0.47329086,              !- Vertex 2 Xcoordinate
    -1.5389613579,            !- Vertex 2 Ycoordinate
    3.71170017,               !- Vertex 2 Zcoordinate
    -0.47329086,              !- Vertex 3 Xcoordinate
    -1.5389613579,            !- Vertex 3 Ycoordinate
    4.33597097,               !- Vertex 3 Zcoordinate
    -0.10450957,              !- Vertex 4 Xcoordinate
    -1.5389613579,            !- Vertex 4 Ycoordinate
    4.33597097;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block3_CocinaEstar_Wall_2_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project external door,    !- Construction Name
    Block3_CocinaEstar_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.1049972733,             !- Vertex 1 Xcoordinate
    -3.45799066,              !- Vertex 1 Ycoordinate
    2.42,                     !- Vertex 1 Zcoordinate
    4.1049972733,             !- Vertex 2 Xcoordinate
    -2.61389505,              !- Vertex 2 Ycoordinate
    2.42,                     !- Vertex 2 Zcoordinate
    4.1049972733,             !- Vertex 3 Xcoordinate
    -2.61389505,              !- Vertex 3 Ycoordinate
    4.31900033,               !- Vertex 3 Zcoordinate
    4.1049972733,             !- Vertex 4 Xcoordinate
    -3.45799066,              !- Vertex 4 Ycoordinate
    4.31900033;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block3_CocinaEstar_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block3_CocinaEstar_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.7717298256,             !- Vertex 1 Xcoordinate
    3.3490630664,             !- Vertex 1 Ycoordinate
    2.46,                     !- Vertex 1 Zcoordinate
    1.9366452669,             !- Vertex 2 Xcoordinate
    3.342357514,              !- Vertex 2 Ycoordinate
    2.46,                     !- Vertex 2 Zcoordinate
    1.9366452669,             !- Vertex 3 Xcoordinate
    3.342357514,              !- Vertex 3 Ycoordinate
    4.497928,                 !- Vertex 3 Zcoordinate
    3.7717298256,             !- Vertex 4 Xcoordinate
    3.3490630664,             !- Vertex 4 Ycoordinate
    4.497928;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block3:CocinaEstar_Partition_5_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Block3_CocinaEstar_Partition_5_0_0,    !- Building Surface Name
    Block3:Dorm3_Partition_6_0_0_0_0_0_Door_10035,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.0440019349,             !- Vertex 1 Xcoordinate
    0.4739078115,             !- Vertex 1 Ycoordinate
    2.42,                     !- Vertex 1 Zcoordinate
    -0.6564262751,            !- Vertex 2 Xcoordinate
    0.466368956,              !- Vertex 2 Ycoordinate
    2.42,                     !- Vertex 2 Zcoordinate
    -0.6564262751,            !- Vertex 3 Xcoordinate
    0.466368956,              !- Vertex 3 Ycoordinate
    4.30474944,               !- Vertex 3 Zcoordinate
    0.0440019349,             !- Vertex 4 Xcoordinate
    0.4739078115,             !- Vertex 4 Ycoordinate
    4.30474944;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block3:Dorm3_Partition_6_0_0_0_0_0_Door_10035,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Block3_Dorm3_Partition_6_0_10033,    !- Building Surface Name
    Block3:CocinaEstar_Partition_5_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.6564262751,            !- Vertex 1 Xcoordinate
    0.466368956,              !- Vertex 1 Ycoordinate
    2.42,                     !- Vertex 1 Zcoordinate
    0.0440019349,             !- Vertex 2 Xcoordinate
    0.4739078115,             !- Vertex 2 Ycoordinate
    2.42,                     !- Vertex 2 Zcoordinate
    0.0440019349,             !- Vertex 3 Xcoordinate
    0.4739078115,             !- Vertex 3 Ycoordinate
    4.30474944,               !- Vertex 3 Zcoordinate
    -0.6564262751,            !- Vertex 4 Xcoordinate
    0.466368956,              !- Vertex 4 Ycoordinate
    4.30474944;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block3:CocinaEstar_Partition_7_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Block3_CocinaEstar_Partition_7_0_0,    !- Building Surface Name
    Block3:DormPrin_Partition_6_0_0_0_0_0_Door_10038,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.85750254,              !- Vertex 1 Xcoordinate
    0.5569064726,             !- Vertex 1 Ycoordinate
    2.42,                     !- Vertex 1 Zcoordinate
    -1.46185998,              !- Vertex 2 Xcoordinate
    0.5569064726,             !- Vertex 2 Ycoordinate
    2.42,                     !- Vertex 2 Zcoordinate
    -1.46185998,              !- Vertex 3 Xcoordinate
    0.5569064726,             !- Vertex 3 Ycoordinate
    4.42966819,               !- Vertex 3 Zcoordinate
    -0.85750254,              !- Vertex 4 Xcoordinate
    0.5569064726,             !- Vertex 4 Ycoordinate
    4.42966819;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block3:DormPrin_Partition_6_0_0_0_0_0_Door_10038,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Block3_DormPrin_Partition_6_0_10036,    !- Building Surface Name
    Block3:CocinaEstar_Partition_7_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -1.46185998,              !- Vertex 1 Xcoordinate
    0.5569064726,             !- Vertex 1 Ycoordinate
    2.42,                     !- Vertex 1 Zcoordinate
    -0.85750254,              !- Vertex 2 Xcoordinate
    0.5569064726,             !- Vertex 2 Ycoordinate
    2.42,                     !- Vertex 2 Zcoordinate
    -0.85750254,              !- Vertex 3 Xcoordinate
    0.5569064726,             !- Vertex 3 Ycoordinate
    4.42966819,               !- Vertex 3 Zcoordinate
    -1.46185998,              !- Vertex 4 Xcoordinate
    0.5569064726,             !- Vertex 4 Ycoordinate
    4.42966819;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block3:CocinaEstar_Partition_13_0_0_0_0_1_Win,    !- Name
    Window,                   !- Surface Type
    1002,                     !- Construction Name
    Block3_CocinaEstar_Partition_13_0_0,    !- Building Surface Name
    Block4:Zone1_Partition_2_0_0_1_0_1_Win_10040,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.389997478,              !- Vertex 1 Xcoordinate
    -2.97096094,              !- Vertex 1 Ycoordinate
    3.77950815,               !- Vertex 1 Zcoordinate
    0.389997478,              !- Vertex 2 Xcoordinate
    -3.41807307,              !- Vertex 2 Ycoordinate
    3.77950815,               !- Vertex 2 Zcoordinate
    0.389997478,              !- Vertex 3 Xcoordinate
    -3.41807307,              !- Vertex 3 Ycoordinate
    4.37740502,               !- Vertex 3 Zcoordinate
    0.389997478,              !- Vertex 4 Xcoordinate
    -2.97096094,              !- Vertex 4 Ycoordinate
    4.37740502;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block4:Zone1_Partition_2_0_0_1_0_1_Win_10040,    !- Name
    Window,                   !- Surface Type
    1002,                     !- Construction Name
    Block4_Zone1_Partition_2_0_10038,    !- Building Surface Name
    Block3:CocinaEstar_Partition_13_0_0_0_0_1_Win,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.389997478,              !- Vertex 1 Xcoordinate
    -3.41807307,              !- Vertex 1 Ycoordinate
    3.77950815,               !- Vertex 1 Zcoordinate
    0.389997478,              !- Vertex 2 Xcoordinate
    -2.97096094,              !- Vertex 2 Ycoordinate
    3.77950815,               !- Vertex 2 Zcoordinate
    0.389997478,              !- Vertex 3 Xcoordinate
    -2.97096094,              !- Vertex 3 Ycoordinate
    4.37740502,               !- Vertex 3 Zcoordinate
    0.389997478,              !- Vertex 4 Xcoordinate
    -3.41807307,              !- Vertex 4 Ycoordinate
    4.37740502;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block3:CocinaEstar_Partition_13_0_0_1_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1002,                     !- Construction Name
    Block3_CocinaEstar_Partition_13_0_0,    !- Building Surface Name
    Block4:Zone1_Partition_2_0_0_0_0_0_Win_10041,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.389997478,              !- Vertex 1 Xcoordinate
    -2.17862287,              !- Vertex 1 Ycoordinate
    2.46237303,               !- Vertex 1 Zcoordinate
    0.389997478,              !- Vertex 2 Xcoordinate
    -2.79682176,              !- Vertex 2 Ycoordinate
    2.46237303,               !- Vertex 2 Zcoordinate
    0.389997478,              !- Vertex 3 Xcoordinate
    -2.79682176,              !- Vertex 3 Ycoordinate
    4.37740502,               !- Vertex 3 Zcoordinate
    0.389997478,              !- Vertex 4 Xcoordinate
    -2.17862287,              !- Vertex 4 Ycoordinate
    4.37740502;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block4:Zone1_Partition_2_0_0_0_0_0_Win_10041,    !- Name
    Window,                   !- Surface Type
    1002,                     !- Construction Name
    Block4_Zone1_Partition_2_0_10038,    !- Building Surface Name
    Block3:CocinaEstar_Partition_13_0_0_1_0_0_Win,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.389997478,              !- Vertex 1 Xcoordinate
    -2.79682176,              !- Vertex 1 Ycoordinate
    2.46237303,               !- Vertex 1 Zcoordinate
    0.389997478,              !- Vertex 2 Xcoordinate
    -2.17862287,              !- Vertex 2 Ycoordinate
    2.46237303,               !- Vertex 2 Zcoordinate
    0.389997478,              !- Vertex 3 Xcoordinate
    -2.17862287,              !- Vertex 3 Ycoordinate
    4.37740502,               !- Vertex 3 Zcoordinate
    0.389997478,              !- Vertex 4 Xcoordinate
    -2.79682176,              !- Vertex 4 Ycoordinate
    4.37740502;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block3_Dorm3_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block3_Dorm3_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    1.0721158686,             !- Vertex 1 Xcoordinate
    3.3391984513,             !- Vertex 1 Ycoordinate
    3.0532637,                !- Vertex 1 Zcoordinate
    -0.0458834875,            !- Vertex 2 Xcoordinate
    3.3351131881,             !- Vertex 2 Ycoordinate
    3.0532637,                !- Vertex 2 Zcoordinate
    -0.0458834875,            !- Vertex 3 Xcoordinate
    3.3351131881,             !- Vertex 3 Ycoordinate
    4.34067982,               !- Vertex 3 Zcoordinate
    1.0721158686,             !- Vertex 4 Xcoordinate
    3.3391984513,             !- Vertex 4 Ycoordinate
    4.34067982;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block3_DormPrin_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block3_DormPrin_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.4570621201,            !- Vertex 1 Xcoordinate
    3.3263025397,             !- Vertex 1 Ycoordinate
    3.06048009,               !- Vertex 1 Zcoordinate
    -3.5750614762,            !- Vertex 2 Xcoordinate
    3.3222172766,             !- Vertex 2 Ycoordinate
    3.06048009,               !- Vertex 2 Zcoordinate
    -3.5750614762,            !- Vertex 3 Xcoordinate
    3.3222172766,             !- Vertex 3 Ycoordinate
    4.34789621,               !- Vertex 3 Zcoordinate
    -2.4570621201,            !- Vertex 4 Xcoordinate
    3.3263025397,             !- Vertex 4 Ycoordinate
    4.34789621;               !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block4_Zone1_Wall_6_0_0_0_0_0_Vent,    !- Name
    Door,                     !- Surface Type
    Holes and vents,          !- Construction Name
    Block4_Zone1_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -1.1650025386,            !- Vertex 1 Xcoordinate
    -2.25752519,              !- Vertex 1 Ycoordinate
    3.41431666,               !- Vertex 1 Zcoordinate
    -1.1650025386,            !- Vertex 2 Xcoordinate
    -3.45808078,              !- Vertex 2 Ycoordinate
    3.41431666,               !- Vertex 2 Zcoordinate
    -1.1650025386,            !- Vertex 3 Xcoordinate
    -3.45808078,              !- Vertex 3 Ycoordinate
    4.37828368,               !- Vertex 3 Zcoordinate
    -1.1650025386,            !- Vertex 4 Xcoordinate
    -2.25752519,              !- Vertex 4 Ycoordinate
    4.37828368;               !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.5,                      !- Inside Reveal Solar Absorptance
    CurtainWall;              !- NFRC Product Type for Assembly Calculations

Shading:Building:Detailed,
    Building_1_-_Component_block_1_-_Surface_1__1_,    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.1049972696,             !- Vertex 1 Xcoordinate
    -3.7501829686,            !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    -1.1650025404,            !- Vertex 2 Xcoordinate
    -3.7502807886,            !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    -1.1614272904,            !- Vertex 3 Xcoordinate
    -2.0197197586,            !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    4.104997272,              !- Vertex 4 Xcoordinate
    -2.0197197586,            !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_1_-_Surface_2__2_,    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.104997272,              !- Vertex 1 Xcoordinate
    -2.0197197586,            !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    -4.1049972804,            !- Vertex 2 Xcoordinate
    -2.0197197586,            !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    -4.1049972804,            !- Vertex 3 Xcoordinate
    3.3202808514,             !- Vertex 3 Ycoordinate
    4.64,                     !- Vertex 3 Zcoordinate
    4.1049972796,             !- Vertex 4 Xcoordinate
    3.3502808514,             !- Vertex 4 Ycoordinate
    4.64;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_1_-_Surface_3__3_,    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.1049972764,            !- Vertex 1 Xcoordinate
    -2.0197197703,            !- Vertex 1 Ycoordinate
    6.96,                     !- Vertex 1 Zcoordinate
    -1.1614272946,            !- Vertex 2 Xcoordinate
    -2.019719761,             !- Vertex 2 Ycoordinate
    6.96,                     !- Vertex 2 Zcoordinate
    -1.1503728421,            !- Vertex 3 Xcoordinate
    3.3310772926,             !- Vertex 3 Ycoordinate
    6.96,                     !- Vertex 3 Zcoordinate
    -4.1049972823,            !- Vertex 4 Xcoordinate
    3.3202808456,             !- Vertex 4 Ycoordinate
    6.96;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_1_-_Surface_4__4_,    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.1650025386,            !- Vertex 1 Xcoordinate
    -3.7502807879,            !- Vertex 1 Ycoordinate
    6.96,                     !- Vertex 1 Zcoordinate
    4.10499727,               !- Vertex 2 Xcoordinate
    -3.7501829643,            !- Vertex 2 Ycoordinate
    6.96,                     !- Vertex 2 Zcoordinate
    4.1049972766,             !- Vertex 3 Xcoordinate
    3.3502808585,             !- Vertex 3 Ycoordinate
    6.96,                     !- Vertex 3 Zcoordinate
    -1.1503728421,            !- Vertex 4 Xcoordinate
    3.3310772926,             !- Vertex 4 Ycoordinate
    6.96;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_1_-_Surface_5__5_,    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.1049972804,            !- Vertex 1 Xcoordinate
    3.3202808468,             !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    -4.1049972804,            !- Vertex 2 Xcoordinate
    -2.0197197686,            !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    -4.1049972804,            !- Vertex 3 Xcoordinate
    -2.0197197686,            !- Vertex 3 Ycoordinate
    6.96,                     !- Vertex 3 Zcoordinate
    -4.1049972804,            !- Vertex 4 Xcoordinate
    3.3202808468,             !- Vertex 4 Ycoordinate
    6.96;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_1_-_Surface_6__6_,    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.1049972804,            !- Vertex 1 Xcoordinate
    -2.0197197686,            !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    -1.1614272946,            !- Vertex 2 Xcoordinate
    -2.0197197574,            !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    -1.1614272946,            !- Vertex 3 Xcoordinate
    -2.0197197574,            !- Vertex 3 Ycoordinate
    6.96,                     !- Vertex 3 Zcoordinate
    -4.1049972804,            !- Vertex 4 Xcoordinate
    -2.0197197686,            !- Vertex 4 Ycoordinate
    6.96;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_1_-_Surface_7__7_,    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.1614272946,            !- Vertex 1 Xcoordinate
    -2.0197197574,            !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    -1.1650025386,            !- Vertex 2 Xcoordinate
    -3.7502807879,            !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    -1.1650025386,            !- Vertex 3 Xcoordinate
    -3.7502807879,            !- Vertex 3 Ycoordinate
    6.96,                     !- Vertex 3 Zcoordinate
    -1.1614272946,            !- Vertex 4 Xcoordinate
    -2.0197197574,            !- Vertex 4 Ycoordinate
    6.96;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_1_-_Surface_8__8_,    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.1650025386,            !- Vertex 1 Xcoordinate
    -3.7502807879,            !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    4.1049972733,             !- Vertex 2 Xcoordinate
    -3.7501829689,            !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    4.1049972733,             !- Vertex 3 Xcoordinate
    -3.7501829689,            !- Vertex 3 Ycoordinate
    6.96,                     !- Vertex 3 Zcoordinate
    -1.1650025386,            !- Vertex 4 Xcoordinate
    -3.7502807879,            !- Vertex 4 Ycoordinate
    6.96;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_1_-_Surface_9__9_,    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.1049972733,             !- Vertex 1 Xcoordinate
    -3.7501829689,            !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    4.1049972802,             !- Vertex 2 Xcoordinate
    3.3502808536,             !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    4.1049972802,             !- Vertex 3 Xcoordinate
    3.3502808536,             !- Vertex 3 Ycoordinate
    6.96,                     !- Vertex 3 Zcoordinate
    4.1049972733,             !- Vertex 4 Xcoordinate
    -3.7501829689,            !- Vertex 4 Ycoordinate
    6.96;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_1_-_Surface_10__10_,    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.1049972802,             !- Vertex 1 Xcoordinate
    3.3502808536,             !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    -4.0867606823,            !- Vertex 2 Xcoordinate
    3.3202808468,             !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    -4.0867606823,            !- Vertex 3 Xcoordinate
    3.3202808468,             !- Vertex 3 Ycoordinate
    6.96,                     !- Vertex 3 Zcoordinate
    4.1049972802,             !- Vertex 4 Xcoordinate
    3.3502808536,             !- Vertex 4 Ycoordinate
    6.96;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_1_-_Surface_11__11_,    !- Name
    Transmittance schedule for Building 1 - Component block 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.0867606823,            !- Vertex 1 Xcoordinate
    3.3202808468,             !- Vertex 1 Ycoordinate
    4.64,                     !- Vertex 1 Zcoordinate
    -4.1049972804,            !- Vertex 2 Xcoordinate
    3.3202808468,             !- Vertex 2 Ycoordinate
    4.64,                     !- Vertex 2 Zcoordinate
    -4.1049972804,            !- Vertex 3 Xcoordinate
    3.3202808468,             !- Vertex 3 Ycoordinate
    6.96,                     !- Vertex 3 Zcoordinate
    -4.0867606823,            !- Vertex 4 Xcoordinate
    3.3202808468,             !- Vertex 4 Ycoordinate
    6.96;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_2_-_Surface_1__12_,    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.1049972696,             !- Vertex 1 Xcoordinate
    -3.7501829686,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.1650025404,            !- Vertex 2 Xcoordinate
    -3.7502807886,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.1614272904,            !- Vertex 3 Xcoordinate
    -2.0197197586,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.104997272,              !- Vertex 4 Xcoordinate
    -2.0197197586,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_2_-_Surface_2__13_,    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.104997272,              !- Vertex 1 Xcoordinate
    -2.0197197586,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.1049972804,            !- Vertex 2 Xcoordinate
    -2.0197197586,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.1049972804,            !- Vertex 3 Xcoordinate
    3.3202808514,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.1049972796,             !- Vertex 4 Xcoordinate
    3.3502808514,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_2_-_Surface_3__14_,    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.1049972764,            !- Vertex 1 Xcoordinate
    -2.0197197703,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    -1.1614272946,            !- Vertex 2 Xcoordinate
    -2.019719761,             !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    -1.1503728421,            !- Vertex 3 Xcoordinate
    3.3310772926,             !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    -4.1049972823,            !- Vertex 4 Xcoordinate
    3.3202808456,             !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_2_-_Surface_4__15_,    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.1650025386,            !- Vertex 1 Xcoordinate
    -3.7502807879,            !- Vertex 1 Ycoordinate
    2.32,                     !- Vertex 1 Zcoordinate
    4.10499727,               !- Vertex 2 Xcoordinate
    -3.7501829643,            !- Vertex 2 Ycoordinate
    2.32,                     !- Vertex 2 Zcoordinate
    4.1049972766,             !- Vertex 3 Xcoordinate
    3.3502808585,             !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    -1.1503728421,            !- Vertex 4 Xcoordinate
    3.3310772926,             !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_2_-_Surface_5__16_,    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.1049972804,            !- Vertex 1 Xcoordinate
    3.3202808468,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.1049972804,            !- Vertex 2 Xcoordinate
    -2.0197197686,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.1049972804,            !- Vertex 3 Xcoordinate
    -2.0197197686,            !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    -4.1049972804,            !- Vertex 4 Xcoordinate
    3.3202808468,             !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_2_-_Surface_6__17_,    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.1049972804,            !- Vertex 1 Xcoordinate
    -2.0197197686,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.1614272946,            !- Vertex 2 Xcoordinate
    -2.0197197574,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.1614272946,            !- Vertex 3 Xcoordinate
    -2.0197197574,            !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    -4.1049972804,            !- Vertex 4 Xcoordinate
    -2.0197197686,            !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_2_-_Surface_7__18_,    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.1614272946,            !- Vertex 1 Xcoordinate
    -2.0197197574,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.1650025386,            !- Vertex 2 Xcoordinate
    -3.7502807879,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.1650025386,            !- Vertex 3 Xcoordinate
    -3.7502807879,            !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    -1.1614272946,            !- Vertex 4 Xcoordinate
    -2.0197197574,            !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_2_-_Surface_8__19_,    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -1.1650025386,            !- Vertex 1 Xcoordinate
    -3.7502807879,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.1049972733,             !- Vertex 2 Xcoordinate
    -3.7501829689,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.1049972733,             !- Vertex 3 Xcoordinate
    -3.7501829689,            !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    -1.1650025386,            !- Vertex 4 Xcoordinate
    -3.7502807879,            !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_2_-_Surface_9__20_,    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.1049972733,             !- Vertex 1 Xcoordinate
    -3.7501829689,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.1049972802,             !- Vertex 2 Xcoordinate
    3.3502808536,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.1049972802,             !- Vertex 3 Xcoordinate
    3.3502808536,             !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    4.1049972733,             !- Vertex 4 Xcoordinate
    -3.7501829689,            !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_2_-_Surface_10__21_,    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    4.1049972802,             !- Vertex 1 Xcoordinate
    3.3502808536,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.0867606823,            !- Vertex 2 Xcoordinate
    3.3202808468,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.0867606823,            !- Vertex 3 Xcoordinate
    3.3202808468,             !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    4.1049972802,             !- Vertex 4 Xcoordinate
    3.3502808536,             !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Building_1_-_Component_block_2_-_Surface_11__22_,    !- Name
    Transmittance schedule for Building 1 - Component block 2,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -4.0867606823,            !- Vertex 1 Xcoordinate
    3.3202808468,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.1049972804,            !- Vertex 2 Xcoordinate
    3.3202808468,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.1049972804,            !- Vertex 3 Xcoordinate
    3.3202808468,             !- Vertex 3 Ycoordinate
    2.32,                     !- Vertex 3 Zcoordinate
    -4.0867606823,            !- Vertex 4 Xcoordinate
    3.3202808468,             !- Vertex 4 Ycoordinate
    2.32;                     !- Vertex 4 Zcoordinate

People,
    People Block3:Dorm2,      !- Name
    Block3:Dorm2,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.022938776,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 81517,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    Yes,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Default clothing schedule (Northern hemisphere),    !- Clothing Insulation Schedule Name
    AirVelocitySchedule,      !- Air Velocity Schedule Name
    AdaptiveCEN15251;         !- Thermal Comfort Model 1 Type

People,
    People Block3:Bano,       !- Name
    Block3:Bano,              !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Occ,        !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.018736842,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 81528,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    Yes,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Default clothing schedule (Northern hemisphere),    !- Clothing Insulation Schedule Name
    AirVelocitySchedule,      !- Air Velocity Schedule Name
    AdaptiveCEN15251;         !- Thermal Comfort Model 1 Type

People,
    People Block3:CocinaEstar,    !- Name
    Block3:CocinaEstar,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Living/Kitchen_Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 81536,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    Yes,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Default clothing schedule (Northern hemisphere),    !- Clothing Insulation Schedule Name
    AirVelocitySchedule,      !- Air Velocity Schedule Name
    AdaptiveCEN15251;         !- Thermal Comfort Model 1 Type

People,
    People Block3:Dorm3,      !- Name
    Block3:Dorm3,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.022938776,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 81552,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    Yes,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Default clothing schedule (Northern hemisphere),    !- Clothing Insulation Schedule Name
    AirVelocitySchedule,      !- Air Velocity Schedule Name
    AdaptiveCEN15251;         !- Thermal Comfort Model 1 Type

People,
    People Block3:DormPrin,    !- Name
    Block3:DormPrin,          !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Occ,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.022938776,              !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 81560,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    Yes,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Default clothing schedule (Northern hemisphere),    !- Clothing Insulation Schedule Name
    AirVelocitySchedule,      !- Air Velocity Schedule Name
    AdaptiveCEN15251;         !- Thermal Comfort Model 1 Type

Lights,
    Block3:Dorm2,             !- Name
    Block3:Dorm2,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1;                        !- Fraction Replaceable

Lights,
    Block3:Bano,              !- Name
    Block3:Bano,              !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Light,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1;                        !- Fraction Replaceable

Lights,
    Block3:CocinaEstar,       !- Name
    Block3:CocinaEstar,       !- Zone or ZoneList or Space or SpaceList Name
    TM59_Default_Light,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1;                        !- Fraction Replaceable

Lights,
    Block3:Dorm3,             !- Name
    Block3:Dorm3,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1;                        !- Fraction Replaceable

Lights,
    Block3:DormPrin,          !- Name
    Block3:DormPrin,          !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Light,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1;                        !- Fraction Replaceable

OtherEquipment,
    Block3:Dorm2 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block3:Dorm2,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.58,                     !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block3:Dorm2#05;    !- EndUse Subcategory

OtherEquipment,
    Block3:Bano Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block3:Bano,              !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBath_Equip,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1.67,                     !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block3:Bano#05;    !- EndUse Subcategory

OtherEquipment,
    Block3:Dorm3 Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block3:Dorm3,             !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.58,                     !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block3:Dorm3#05;    !- EndUse Subcategory

OtherEquipment,
    Block3:DormPrin Equipment gain 1,    !- Name
    Electricity,              !- Fuel Type
    Block3:DormPrin,          !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomBed_Equip,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3.58,                     !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block3:DormPrin#05;    !- EndUse Subcategory

OutputControl:IlluminanceMap:Style,
    Comma;                    !- Column Separator

AirflowNetwork:SimulationControl,
    VENT,                     !- Name
    MultizoneWithoutDistribution,    !- AirflowNetwork Control
    Input,                    !- Wind Pressure Coefficient Type
    OpeningHeight,            !- Height Selection for Local Wind Pressure Calculation
    LowRise,                  !- Building Type
    1000,                     !- Maximum Number of Iterations
    ZeroNodePressures,        !- Initialization Type
    0.0001,                   !- Relative Airflow Convergence Tolerance
    1e-06,                    !- Absolute Airflow Convergence Tolerance
    -0.5,                     !- Convergence Acceleration Limit
    0,                        !- Azimuth Angle of Long Axis of Building
    1,                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                       !- Height Dependence of External Node Temperature
    SkylineLU,                !- Solver
    No,                       !- Allow Unsupported Zone Equipment
    No;                       !- Do Distribution Duct Sizing Calculation

AirflowNetwork:MultiZone:Zone,
    Block3:Dorm2,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Dwell_DomBed_Occ;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Block3:Bano,              !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Dwell_DomBath_Occ;        !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Block3:CocinaEstar,       !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20002,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    TM59_Living/Kitchen_Occ;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Block3:Dorm3,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Dwell_DomBed_Occ;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Block3:DormPrin,          !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Dwell_DomBed_Occ;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    Block4:Zone1,             !- Zone Name
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    20003;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block3:Dorm2_Partition_2_0_0,    !- Surface Name
    Block3:Dorm2_Partition_2_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:Dorm2_Partition_3_0_0,    !- Surface Name
    Block3:Dorm2_Partition_3_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:Dorm2_Partition_4_0_0,    !- Surface Name
    Block3:Dorm2_Partition_4_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:Dorm2_Partition_4_0_0_0_0_0_Door,    !- Surface Name
    Block3:Dorm2_Partition_4_0_0_0_0_0_Door,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Dwell_DomBed_Occ;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block3:Dorm2_Partition_5_0_0,    !- Surface Name
    Block3:Dorm2_Partition_5_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:Dorm2_Wall_6_0_0,    !- Surface Name
    Block3:Dorm2_Wall_6_0_0,    !- Leakage Component Name
    Block3:Dorm2_Wall_6_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:Dorm2_Wall_6_0_0_0_0_0_Win,    !- Surface Name
    Block3:Dorm2_Wall_6_0_0_0_0_0_Win,    !- Leakage Component Name
    Block3:Dorm2_Wall_6_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Dwell_DomBed_Occ;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block3:Dorm2_Partition_7_0_0,    !- Surface Name
    Block3:Dorm2_Partition_7_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:Dorm2_Wall_7_1_0,    !- Surface Name
    Block3:Dorm2_Wall_7_1_0,    !- Leakage Component Name
    Block3:Dorm2_Wall_7_1_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:Dorm2_Partition_8_0_0,    !- Surface Name
    Block3:Dorm2_Partition_8_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:Dorm2_Partition_9_0_0,    !- Surface Name
    Block3:Dorm2_Partition_9_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:Bano_Partition_2_0_0,    !- Surface Name
    Block3:Bano_Partition_2_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:Bano_Partition_3_0_0,    !- Surface Name
    Block3:Bano_Partition_3_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:CocinaEstar_Partition_10_0_0_0_0_0_Door_10019,    !- Surface Name
    Block3:Bano_Partition_3_0_0_0_0_0_Door,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Dwell_DomBath_Occ;        !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block3:Bano_Partition_5_0_0,    !- Surface Name
    Block3:Bano_Partition_5_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:Bano_Partition_5_0_0_0_0_0_Win,    !- Surface Name
    Block3:Bano_Partition_5_0_0_0_0_0_Win,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Dwell_DomBath_Occ;        !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block3:Bano_Partition_6_0_0,    !- Surface Name
    Block3:Bano_Partition_6_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:CocinaEstar_Wall_2_0_0,    !- Surface Name
    Block3:CocinaEstar_Wall_2_0_0,    !- Leakage Component Name
    Block3:CocinaEstar_Wall_2_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:CocinaEstar_Wall_2_0_0_0_0_0_Door,    !- Surface Name
    Block3:CocinaEstar_Wall_2_0_0_0_0_0_Door,    !- Leakage Component Name
    Block3:CocinaEstar_Wall_2_0_0_0_0_0_Door,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    TM59_Living/Kitchen_Occ;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block3:CocinaEstar_Wall_3_0_0,    !- Surface Name
    Block3:CocinaEstar_Wall_3_0_0,    !- Leakage Component Name
    Block3:CocinaEstar_Wall_3_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:CocinaEstar_Wall_3_0_0_0_0_0_Win,    !- Surface Name
    Block3:CocinaEstar_Wall_3_0_0_0_0_0_Win,    !- Leakage Component Name
    Block3:CocinaEstar_Wall_3_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    20002,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    TM59_Living/Kitchen_Occ;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block3:CocinaEstar_Partition_4_0_0,    !- Surface Name
    Block3:CocinaEstar_Partition_4_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:CocinaEstar_Partition_5_0_0,    !- Surface Name
    Block3:CocinaEstar_Partition_5_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:Dorm3_Partition_6_0_0_0_0_0_Door_10035,    !- Surface Name
    Block3:CocinaEstar_Partition_5_0_0_0_0_0_Door,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    TM59_Living/Kitchen_Occ;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block3:CocinaEstar_Partition_6_0_0,    !- Surface Name
    Block3:CocinaEstar_Partition_6_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:CocinaEstar_Partition_7_0_0,    !- Surface Name
    Block3:CocinaEstar_Partition_7_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:CocinaEstar_Partition_7_0_0_0_0_0_Door,    !- Surface Name
    Block3:CocinaEstar_Partition_7_0_0_0_0_0_Door,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    TM59_Living/Kitchen_Occ;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block3:CocinaEstar_Partition_13_0_0,    !- Surface Name
    Block3:CocinaEstar_Partition_13_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:CocinaEstar_Partition_13_0_0_0_0_1_Win,    !- Surface Name
    Block3:CocinaEstar_Partition_13_0_0_0_0_1_Win,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    TM59_Living/Kitchen_Occ;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block3:CocinaEstar_Partition_13_0_0_1_0_0_Win,    !- Surface Name
    Block3:CocinaEstar_Partition_13_0_0_1_0_0_Win,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    TM59_Living/Kitchen_Occ;    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block3:CocinaEstar_Wall_14_0_0,    !- Surface Name
    Block3:CocinaEstar_Wall_14_0_0,    !- Leakage Component Name
    Block3:CocinaEstar_Wall_14_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:Dorm3_Wall_3_0_0,    !- Surface Name
    Block3:Dorm3_Wall_3_0_0,    !- Leakage Component Name
    Block3:Dorm3_Wall_3_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:Dorm3_Wall_3_0_0_0_0_0_Win,    !- Surface Name
    Block3:Dorm3_Wall_3_0_0_0_0_0_Win,    !- Leakage Component Name
    Block3:Dorm3_Wall_3_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Dwell_DomBed_Occ;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block3:Dorm3_Partition_4_0_0,    !- Surface Name
    Block3:Dorm3_Partition_4_0_0,    !- Leakage Component Name
    ,                         !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:DormPrin_Wall_3_0_0,    !- Surface Name
    Block3:DormPrin_Wall_3_0_0,    !- Leakage Component Name
    Block3:DormPrin_Wall_3_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block3:DormPrin_Wall_3_0_0_0_0_0_Win,    !- Surface Name
    Block3:DormPrin_Wall_3_0_0_0_0_0_Win,    !- Leakage Component Name
    Block3:DormPrin_Wall_3_0_0_0_0_0_Win,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    20001,                    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Dwell_DomBed_Occ;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    Block3:DormPrin_Wall_4_0_0,    !- Surface Name
    Block3:DormPrin_Wall_4_0_0,    !- Leakage Component Name
    Block3:DormPrin_Wall_4_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block4:Zone1_Wall_6_0_0,    !- Surface Name
    Block4:Zone1_Wall_6_0_0,    !- Leakage Component Name
    Block4:Zone1_Wall_6_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Block4:Zone1_Wall_6_0_0_0_0_0_Vent,    !- Surface Name
    Block4:Zone1_Wall_6_0_0_0_0_0_Vent,    !- Leakage Component Name
    Block4:Zone1_Wall_6_0_0_0_0_0_Vent,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent;                   !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    Block4:Zone1_Wall_7_0_0,    !- Surface Name
    Block4:Zone1_Wall_7_0_0,    !- Leakage Component Name
    Block4:Zone1_Wall_7_0_0,    !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,    !- Name
    20,                       !- Reference Temperature
    101320,                   !- Reference Barometric Pressure
    0.005;                    !- Reference Humidity Ratio

AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,             !- Name
    1e-11,                    !- Air Mass Flow Coefficient at Reference Conditions
    0.66,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Dorm2_Partition_2_0_0,    !- Name
    0.0085381,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Dorm2_Partition_3_0_0,    !- Name
    0.0060165,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Dorm2_Partition_4_0_0,    !- Name
    0.0022125,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Dorm2_Partition_5_0_0,    !- Name
    0.0176958,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Dorm2_Wall_6_0_0,    !- Name
    0.0004537,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Dorm2_Partition_7_0_0,    !- Name
    0.0030972,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Dorm2_Wall_7_1_0,    !- Name
    0.0006821,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Dorm2_Partition_8_0_0,    !- Name
    0.0033461,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Dorm2_Partition_9_0_0,    !- Name
    0.0001803,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Bano_Partition_2_0_0,    !- Name
    0.0085434,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Bano_Partition_3_0_0,    !- Name
    0.0117865,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Bano_Partition_5_0_0,    !- Name
    0.0068599,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Bano_Partition_6_0_0,    !- Name
    0.0081606,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:CocinaEstar_Wall_2_0_0,    !- Name
    0.001487,                 !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:CocinaEstar_Wall_3_0_0,    !- Name
    0.0001614,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:CocinaEstar_Partition_4_0_0,    !- Name
    0.0198295,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:CocinaEstar_Partition_5_0_0,    !- Name
    0.0138232,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:CocinaEstar_Partition_6_0_0,    !- Name
    0.0006377,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:CocinaEstar_Partition_7_0_0,    !- Name
    0.0019591,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:CocinaEstar_Partition_13_0_0,    !- Name
    0.0110372,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:CocinaEstar_Wall_14_0_0,    !- Name
    0.0008619,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Dorm3_Wall_3_0_0,    !- Name
    0.0004488,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:Dorm3_Partition_4_0_0,    !- Name
    0.0193182,                !- Air Mass Flow Coefficient at Reference Conditions
    0.75,                     !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:DormPrin_Wall_3_0_0,    !- Name
    0.0006327,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block3:DormPrin_Wall_4_0_0,    !- Name
    0.0006411,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block4:Zone1_Wall_6_0_0,    !- Name
    0.0002856,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    Block4:Zone1_Wall_7_0_0,    !- Name
    0.0003608,                !- Air Mass Flow Coefficient at Reference Conditions
    0.7,                      !- Air Mass Flow Exponent
    Reference Crack Conditions;    !- Reference Crack Conditions

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block3:Dorm2_Partition_4_0_0_0_0_0_Door,    !- Name
    0.02,                     !- Air Mass Flow Coefficient When Opening is Closed
    0.6,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.025,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block3:Dorm2_Wall_6_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.05,                     !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block3:Bano_Partition_3_0_0_0_0_0_Door,    !- Name
    0.02,                     !- Air Mass Flow Coefficient When Opening is Closed
    0.6,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.025,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block3:Bano_Partition_5_0_0_0_0_0_Win,    !- Name
    0.0014,                   !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0.2,                      !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    0.2,                      !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block3:CocinaEstar_Wall_2_0_0_0_0_0_Door,    !- Name
    0.0014,                   !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.025,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block3:CocinaEstar_Wall_3_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.05,                     !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block3:CocinaEstar_Partition_5_0_0_0_0_0_Door,    !- Name
    0.02,                     !- Air Mass Flow Coefficient When Opening is Closed
    0.6,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.025,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block3:CocinaEstar_Partition_7_0_0_0_0_0_Door,    !- Name
    0.02,                     !- Air Mass Flow Coefficient When Opening is Closed
    0.6,                      !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.025,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block3:CocinaEstar_Partition_13_0_0_0_0_1_Win,    !- Name
    0.0014,                   !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0.2,                      !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    0.2,                      !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block3:CocinaEstar_Partition_13_0_0_1_0_0_Win,    !- Name
    0.0014,                   !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0.2,                      !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    0.2,                      !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block3:Dorm3_Wall_3_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.05,                     !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block3:DormPrin_Wall_3_0_0_0_0_0_Win,    !- Name
    0.00014,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.65,                     !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.65,                     !- Discharge Coefficient for Opening Factor 2
    0.05,                     !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block4:Zone1_Wall_6_0_0_0_0_0_Vent,    !- Name
    0.008,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.66,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.5,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.5,                      !- Discharge Coefficient for Opening Factor 2
    1e-08,                    !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    0,                        !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    0,                        !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block3_Dorm2_Wall_6_0_0_0_0_0_Win.EN,    !- Name
    6.96,                     !- External Node Height
    Block3_Dorm2_Wall_6_0_0_0_0_0_Win,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block3_Dorm3_Wall_3_0_0_0_0_0_Win.EN,    !- Name
    6.96,                     !- External Node Height
    Block3_Dorm3_Wall_3_0_0_0_0_0_Win,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block4_Zone1_Wall_6_0_0_0_0_0_Vent.EN,    !- Name
    6.96,                     !- External Node Height
    Block4_Zone1_Wall_6_0_0_0_0_0_Vent,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block3_CocinaEstar_Wall_2_0_0_0_0_0_Door.EN,    !- Name
    6.96,                     !- External Node Height
    Block3_CocinaEstar_Wall_2_0_0_0_0_0_Door,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block3_CocinaEstar_Wall_3_0_0_0_0_0_Win.EN,    !- Name
    6.96,                     !- External Node Height
    Block3_CocinaEstar_Wall_3_0_0_0_0_0_Win,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Block3_DormPrin_Wall_3_0_0_0_0_0_Win.EN,    !- Name
    6.96,                     !- External Node Height
    Block3_DormPrin_Wall_3_0_0_0_0_0_Win,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTARRAY,
    AngleArray,               !- Name
    0,                        !- Wind Direction 1
    30,                       !- Wind Direction 2
    60,                       !- Wind Direction 3
    90,                       !- Wind Direction 4
    120,                      !- Wind Direction 5
    150,                      !- Wind Direction 6
    180,                      !- Wind Direction 7
    210,                      !- Wind Direction 8
    240,                      !- Wind Direction 9
    270,                      !- Wind Direction 10
    300,                      !- Wind Direction 11
    330;                      !- Wind Direction 12

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block3_Dorm2_Wall_6_0_0_0_0_0_Win,    !- Name
    AngleArray,               !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.313938,                !- Wind Pressure Coefficient Value 1
    -0.660301,                !- Wind Pressure Coefficient Value 2
    -0.366659,                !- Wind Pressure Coefficient Value 3
    -0.207163,                !- Wind Pressure Coefficient Value 4
    -0.408313,                !- Wind Pressure Coefficient Value 5
    -0.811769,                !- Wind Pressure Coefficient Value 6
    -0.819283,                !- Wind Pressure Coefficient Value 7
    0.204675,                 !- Wind Pressure Coefficient Value 8
    0.863431,                 !- Wind Pressure Coefficient Value 9
    0.962346,                 !- Wind Pressure Coefficient Value 10
    0.546986,                 !- Wind Pressure Coefficient Value 11
    0.0780965;                !- Wind Pressure Coefficient Value 12

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block3_CocinaEstar_Wall_2_0_0_0_0_0_Door,    !- Name
    AngleArray,               !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.185612,                !- Wind Pressure Coefficient Value 1
    0.0542643,                !- Wind Pressure Coefficient Value 2
    0.323525,                 !- Wind Pressure Coefficient Value 3
    0.689403,                 !- Wind Pressure Coefficient Value 4
    0.950049,                 !- Wind Pressure Coefficient Value 5
    0.420971,                 !- Wind Pressure Coefficient Value 6
    -1.00649,                 !- Wind Pressure Coefficient Value 7
    -0.724467,                !- Wind Pressure Coefficient Value 8
    -0.346454,                !- Wind Pressure Coefficient Value 9
    -0.265304,                !- Wind Pressure Coefficient Value 10
    -0.381804,                !- Wind Pressure Coefficient Value 11
    -0.396232;                !- Wind Pressure Coefficient Value 12

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block3_CocinaEstar_Wall_3_0_0_0_0_0_Win,    !- Name
    AngleArray,               !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.78773,                  !- Wind Pressure Coefficient Value 1
    0.927575,                 !- Wind Pressure Coefficient Value 2
    0.402737,                 !- Wind Pressure Coefficient Value 3
    -0.744307,                !- Wind Pressure Coefficient Value 4
    -0.588331,                !- Wind Pressure Coefficient Value 5
    -0.381117,                !- Wind Pressure Coefficient Value 6
    -0.320093,                !- Wind Pressure Coefficient Value 7
    -0.337782,                !- Wind Pressure Coefficient Value 8
    -0.467026,                !- Wind Pressure Coefficient Value 9
    -0.17423,                 !- Wind Pressure Coefficient Value 10
    0.146389,                 !- Wind Pressure Coefficient Value 11
    0.48287;                  !- Wind Pressure Coefficient Value 12

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block3_Dorm3_Wall_3_0_0_0_0_0_Win,    !- Name
    AngleArray,               !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.953421,                 !- Wind Pressure Coefficient Value 1
    0.804844,                 !- Wind Pressure Coefficient Value 2
    0.336573,                 !- Wind Pressure Coefficient Value 3
    -0.234548,                !- Wind Pressure Coefficient Value 4
    -0.583854,                !- Wind Pressure Coefficient Value 5
    -0.378959,                !- Wind Pressure Coefficient Value 6
    -0.257312,                !- Wind Pressure Coefficient Value 7
    -0.383912,                !- Wind Pressure Coefficient Value 8
    -0.667084,                !- Wind Pressure Coefficient Value 9
    -0.189796,                !- Wind Pressure Coefficient Value 10
    0.334758,                 !- Wind Pressure Coefficient Value 11
    0.765325;                 !- Wind Pressure Coefficient Value 12

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block3_DormPrin_Wall_3_0_0_0_0_0_Win,    !- Name
    AngleArray,               !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.805312,                 !- Wind Pressure Coefficient Value 1
    0.441905,                 !- Wind Pressure Coefficient Value 2
    0.128527,                 !- Wind Pressure Coefficient Value 3
    -0.129272,                !- Wind Pressure Coefficient Value 4
    -0.360881,                !- Wind Pressure Coefficient Value 5
    -0.369047,                !- Wind Pressure Coefficient Value 6
    -0.326708,                !- Wind Pressure Coefficient Value 7
    -0.390336,                !- Wind Pressure Coefficient Value 8
    -0.806005,                !- Wind Pressure Coefficient Value 9
    -0.829163,                !- Wind Pressure Coefficient Value 10
    0.506848,                 !- Wind Pressure Coefficient Value 11
    0.981686;                 !- Wind Pressure Coefficient Value 12

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    Block4_Zone1_Wall_6_0_0_0_0_0_Vent,    !- Name
    AngleArray,               !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.359619,                !- Wind Pressure Coefficient Value 1
    -0.381895,                !- Wind Pressure Coefficient Value 2
    -0.419909,                !- Wind Pressure Coefficient Value 3
    -0.371879,                !- Wind Pressure Coefficient Value 4
    -0.56085,                 !- Wind Pressure Coefficient Value 5
    -0.334921,                !- Wind Pressure Coefficient Value 6
    0.485408,                 !- Wind Pressure Coefficient Value 7
    0.957907,                 !- Wind Pressure Coefficient Value 8
    1.01127,                  !- Wind Pressure Coefficient Value 9
    0.197818,                 !- Wind Pressure Coefficient Value 10
    -0.836264,                !- Wind Pressure Coefficient Value 11
    -0.624624;                !- Wind Pressure Coefficient Value 12

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    2;                        !- Timesteps in Averaging Window

WaterUse:Equipment,
    DHW Block3:Dorm2,         !- Name
    DHW Block3:Dorm2,         !- EndUse Subcategory
    1.04435238095e-07,        !- Peak Flow Rate
    Dwell_DomBed_Occ,         !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block3:Dorm2,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block3:Dorm2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block3:Dorm2,    !- Cold Water Supply Temperature Schedule Name
    Block3:Dorm2;             !- Zone Name

WaterUse:Equipment,
    DHW Block3:Bano,          !- Name
    DHW Block3:Bano,          !- EndUse Subcategory
    1.58574561404e-07,        !- Peak Flow Rate
    Dwell_DomBath_Occ,        !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block3:Bano,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block3:Bano,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block3:Bano,    !- Cold Water Supply Temperature Schedule Name
    Block3:Bano;              !- Zone Name

WaterUse:Equipment,
    DHW Block3:CocinaEstar,    !- Name
    DHW Block3:CocinaEstar,    !- EndUse Subcategory
    3.01421666667e-07,        !- Peak Flow Rate
    Dwell_DomCommonAreas_Occ,    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block3:CocinaEstar,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block3:CocinaEstar,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block3:CocinaEstar,    !- Cold Water Supply Temperature Schedule Name
    Block3:CocinaEstar;       !- Zone Name

WaterUse:Equipment,
    DHW Block3:Dorm3,         !- Name
    DHW Block3:Dorm3,         !- EndUse Subcategory
    1.00289460317e-07,        !- Peak Flow Rate
    Dwell_DomBed_Occ,         !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block3:Dorm3,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block3:Dorm3,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block3:Dorm3,    !- Cold Water Supply Temperature Schedule Name
    Block3:Dorm3;             !- Zone Name

WaterUse:Equipment,
    DHW Block3:DormPrin,      !- Name
    DHW Block3:DormPrin,      !- EndUse Subcategory
    1.24132730159e-07,        !- Peak Flow Rate
    Dwell_DomBed_Occ,         !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block3:DormPrin,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block3:DormPrin,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block3:DormPrin,    !- Cold Water Supply Temperature Schedule Name
    Block3:DormPrin;          !- Zone Name

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    ClimaticDataSummary,      !- Report 6 Name
    EquipmentSummary,         !- Report 7 Name
    EnvelopeSummary,          !- Report 8 Name
    LightingSummary,          !- Report 9 Name
    HVACSizingSummary,        !- Report 10 Name
    SystemSummary,            !- Report 11 Name
    ComponentSizingSummary,    !- Report 12 Name
    OutdoorAirSummary,        !- Report 13 Name
    ObjectCountSummary,       !- Report 14 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 15 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 16 Name

Output:Table:TimeBins,
    Block3:Dorm2,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    Dwell_DomBed_Occ;         !- Schedule Name

Output:Table:TimeBins,
    Block3:Dorm2,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    Dwell_DomBed_Occ;         !- Schedule Name

Output:Table:TimeBins,
    Block3:Dorm2,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    Dwell_DomBed_Occ;         !- Schedule Name

Output:Table:TimeBins,
    Block3:Bano,              !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    Dwell_DomBath_Occ;        !- Schedule Name

Output:Table:TimeBins,
    Block3:Bano,              !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    Dwell_DomBath_Occ;        !- Schedule Name

Output:Table:TimeBins,
    Block3:Bano,              !- Key Value
    Zone Operative Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    Dwell_DomBath_Occ;        !- Schedule Name

Output:Table:TimeBins,
    Block3:CocinaEstar,       !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    TM59_Living/Kitchen_Occ;    !- Schedule Name

Output:Table:TimeBins,
    Block3:CocinaEstar,       !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    TM59_Living/Kitchen_Occ;    !- Schedule Name

Output:Table:TimeBins,
    Block3:CocinaEstar,       !- Key Value
    Zone Operative Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    TM59_Living/Kitchen_Occ;    !- Schedule Name

Output:Table:TimeBins,
    Block3:Dorm3,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    Dwell_DomBed_Occ;         !- Schedule Name

Output:Table:TimeBins,
    Block3:Dorm3,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    Dwell_DomBed_Occ;         !- Schedule Name

Output:Table:TimeBins,
    Block3:Dorm3,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    Dwell_DomBed_Occ;         !- Schedule Name

Output:Table:TimeBins,
    Block3:DormPrin,          !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    Dwell_DomBed_Occ;         !- Schedule Name

Output:Table:TimeBins,
    Block3:DormPrin,          !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    Dwell_DomBed_Occ;         !- Schedule Name

Output:Table:TimeBins,
    Block3:DormPrin,          !- Key Value
    Zone Operative Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    Dwell_DomBed_Occ;         !- Schedule Name

Output:Table:TimeBins,
    Block4:Zone1,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    Off 24/7;                 !- Schedule Name

Output:Table:TimeBins,
    Block4:Zone1,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    Off 24/7;                 !- Schedule Name

Output:Table:TimeBins,
    Block4:Zone1,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    12,                       !- Interval Start
    1,                        !- Interval Size
    20,                       !- Interval Count
    Off 24/7;                 !- Schedule Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,    !- Variable Name
    hourly,                   !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Surface Inside Face Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Surface Outside Face Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Surface Inside Face Convection Heat Transfer Coefficient,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Surface Outside Face Convection Heat Transfer Coefficient,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Surface Outside Face Sunlit Fraction,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Surface Outside Face Incident Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Surface Window Heat Gain Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Surface Window Heat Loss Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Surface Window Transmitted Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Linkage Node 2 to Node 1 Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Linkage Node 1 to Node 2 Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electricity Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Sensible Heat Gain Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Sensible Heat Loss Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Lights Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Electric Equipment Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Gas Equipment Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Other Equipment Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,      !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Hourly;                   !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1