!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,23.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Building 1,              !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    FullExteriorWithReflections,  !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    Site 1,                  !- Name
    0,                       !- Latitude {deg}
    0,                       !- Longitude {deg}
    0,                       !- Time Zone {hr}
    0;                       !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    GOTEBORG_ LANDVETTER Cooling Design Day 0.4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.5,                    !- Maximum Dry-Bulb Temperature {C}
    7.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99114,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    161,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    GOTEBORG_ LANDVETTER Heating Design Day 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -10.9,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -10.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99114,                   !- Barometric Pressure {Pa}
    3.1,                     !- Wind Speed {m/s}
    38,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

  Site:WaterMainsTemperature,
    CorrelationFromWeatherFile;  !- Calculation Method

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    surrounding-office_10_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -273.15,                 !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    surrounding-office_10_Floor7_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_11_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_11_Floor5_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_12_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_12_Floor5_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_13_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_13_Floor5_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_14_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_14_Floor3_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_15_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_15_Floor3_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_16_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_16_Floor7_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_17_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_17_Floor3_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_18_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_18_Floor3_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_19_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_19_Floor2_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_1_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_1_Floor7_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_20_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_20_Floor3_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_21_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_22_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_22_Floor3_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_23_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_23_Floor7_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_2_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_2_Floor7_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_3_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_3_Floor7_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_4_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_4_Floor7_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_5_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_5_Floor6_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_6_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_6_Floor7_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_7_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_7_Floor6_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_8_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_8_Floor7_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_9_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    surrounding-office_9_Floor7_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Activity Level,          !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature 1,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

  Schedule:Day:Interval,
    MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2
    17.8,                    !- Value Until Time 2
    07:00,                   !- Time 3
    20,                      !- Value Until Time 3
    22:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2
    17.8,                    !- Value Until Time 2
    07:00,                   !- Time 3
    20,                      !- Value Until Time 3
    17:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Day:Interval,
    MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2
    17.6,                    !- Value Until Time 2
    07:00,                   !- Time 3
    19.6,                    !- Value Until Time 3
    22:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Day:Interval,
    MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2
    25.6,                    !- Value Until Time 2
    07:00,                   !- Time 3
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5
    26.7;                    !- Value Until Time 5

  Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3
    25,                      !- Value Until Time 3
    17:00,                   !- Time 4
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5
    26.7;                    !- Value Until Time 5

  Schedule:Day:Interval,
    MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5
    26.7;                    !- Value Until Time 5

  Schedule:Day:Interval,
    MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Always On_Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Electric Equipment Schedule_Hol,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.2307553806,            !- Value Until Time 1
    08:00,                   !- Time 2
    0.381234796,             !- Value Until Time 2
    12:00,                   !- Time 3
    0.476543495,             !- Value Until Time 3
    17:00,                   !- Time 4
    0.3335804465,            !- Value Until Time 4
    19:00,                   !- Time 5
    0.285926097,             !- Value Until Time 5
    24:00,                   !- Time 6
    0.2307553806;            !- Value Until Time 6

  Schedule:Day:Interval,
    MediumOffice Building_Electric Equipment Schedule_Hol 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.2307553806,            !- Value Until Time 1
    08:00,                   !- Time 2
    0.381234796,             !- Value Until Time 2
    12:00,                   !- Time 3
    0.476543495,             !- Value Until Time 3
    17:00,                   !- Time 4
    0.3335804465,            !- Value Until Time 4
    19:00,                   !- Time 5
    0.285926097,             !- Value Until Time 5
    24:00,                   !- Time 6
    0.2307553806;            !- Value Until Time 6

  Schedule:Day:Interval,
    MediumOffice Building_Electric Equipment Schedule_Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.3076738408,            !- Value Until Time 1
    08:00,                   !- Time 2
    0.381234796,             !- Value Until Time 2
    12:00,                   !- Time 3
    0.857778291,             !- Value Until Time 3
    13:00,                   !- Time 4
    0.762469592,             !- Value Until Time 4
    17:00,                   !- Time 5
    0.857778291,             !- Value Until Time 5
    18:00,                   !- Time 6
    0.476543495,             !- Value Until Time 6
    24:00,                   !- Time 7
    0.381234796;             !- Value Until Time 7

  Schedule:Day:Interval,
    MediumOffice Building_Electric Equipment Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.2307553806,            !- Value Until Time 1
    08:00,                   !- Time 2
    0.381234796,             !- Value Until Time 2
    12:00,                   !- Time 3
    0.476543495,             !- Value Until Time 3
    17:00,                   !- Time 4
    0.3335804465,            !- Value Until Time 4
    19:00,                   !- Time 5
    0.285926097,             !- Value Until Time 5
    24:00,                   !- Time 6
    0.2307553806;            !- Value Until Time 6

  Schedule:Day:Interval,
    MediumOffice Building_Electric Equipment Schedule_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Electric Equipment Schedule_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Electric Equipment Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.2307553806,            !- Value Until Time 1
    18:00,                   !- Time 2
    0.288107175,             !- Value Until Time 2
    24:00,                   !- Time 3
    0.2307553806;            !- Value Until Time 3

  Schedule:Day:Interval,
    MediumOffice Building_Electric Equipment Schedule_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Electric Equipment Schedule_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Infiltration Schedule_Hol,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Infiltration Schedule_Hol 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Infiltration Schedule_Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    MediumOffice Building_Infiltration Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    MediumOffice Building_Infiltration Schedule_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    MediumOffice Building_Infiltration Schedule_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    MediumOffice Building_Infiltration Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Infiltration Schedule_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    MediumOffice Building_Infiltration Schedule_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    MediumOffice Building_Lighting Schedule_Hol,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.08623256,              !- Value Until Time 2
    12:00,                   !- Time 3
    0.25869768,              !- Value Until Time 3
    17:00,                   !- Time 4
    0.12934884,              !- Value Until Time 4
    19:00,                   !- Time 5
    0.04311628,              !- Value Until Time 5
    24:00,                   !- Time 6
    0.05;                    !- Value Until Time 6

  Schedule:Day:Interval,
    MediumOffice Building_Lighting Schedule_Hol 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.08623256,              !- Value Until Time 2
    12:00,                   !- Time 3
    0.25869768,              !- Value Until Time 3
    17:00,                   !- Time 4
    0.12934884,              !- Value Until Time 4
    19:00,                   !- Time 5
    0.04311628,              !- Value Until Time 5
    24:00,                   !- Time 6
    0.05;                    !- Value Until Time 6

  Schedule:Day:Interval,
    MediumOffice Building_Lighting Schedule_Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    07:00,                   !- Time 3
    0.08623256,              !- Value Until Time 3
    08:00,                   !- Time 4
    0.25869768,              !- Value Until Time 4
    17:00,                   !- Time 5
    0.77609304,              !- Value Until Time 5
    18:00,                   !- Time 6
    0.4311628,               !- Value Until Time 6
    20:00,                   !- Time 7
    0.25869768,              !- Value Until Time 7
    22:00,                   !- Time 8
    0.17246512,              !- Value Until Time 8
    23:00,                   !- Time 9
    0.08623256,              !- Value Until Time 9
    24:00,                   !- Time 10
    0.04311628;              !- Value Until Time 10

  Schedule:Day:Interval,
    MediumOffice Building_Lighting Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.08623256,              !- Value Until Time 2
    12:00,                   !- Time 3
    0.25869768,              !- Value Until Time 3
    17:00,                   !- Time 4
    0.12934884,              !- Value Until Time 4
    19:00,                   !- Time 5
    0.04311628,              !- Value Until Time 5
    24:00,                   !- Time 6
    0.05;                    !- Value Until Time 6

  Schedule:Day:Interval,
    MediumOffice Building_Lighting Schedule_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Lighting Schedule_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Lighting Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    18:00,                   !- Time 2
    0.04311628,              !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    MediumOffice Building_Lighting Schedule_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Lighting Schedule_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_People_Act Schedule_Hol,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_People_Act Schedule_Hol 1,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_People_Act Schedule_SmrDsn,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_People_Act Schedule_SmrDsn 1,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_People_Act Schedule_Sunday,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_People_Act Schedule_WntrDsn,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_People_Act Schedule_WntrDsn 1,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_People_Occ Schedule_Hol,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    MediumOffice Building_People_Occ Schedule_Hol 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    MediumOffice Building_People_Occ Schedule_Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.05;                    !- Value Until Time 9

  Schedule:Day:Interval,
    MediumOffice Building_People_Occ Schedule_Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    MediumOffice Building_People_Occ Schedule_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    MediumOffice Building_People_Occ Schedule_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    MediumOffice Building_People_Occ Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    MediumOffice Building_People_Occ Schedule_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_People_Occ Schedule_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Service Hot Water Schedule_Hol,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.06,                    !- Value Until Time 3
    14:00,                   !- Time 4
    0.09,                    !- Value Until Time 4
    15:00,                   !- Time 5
    0.06,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.04,                    !- Value Until Time 6
    24:00,                   !- Time 7
    0;                       !- Value Until Time 7

  Schedule:Day:Interval,
    MediumOffice Building_Service Hot Water Schedule_Hol 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.06,                    !- Value Until Time 3
    14:00,                   !- Time 4
    0.09,                    !- Value Until Time 4
    15:00,                   !- Time 5
    0.06,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.04,                    !- Value Until Time 6
    24:00,                   !- Time 7
    0;                       !- Value Until Time 7

  Schedule:Day:Interval,
    MediumOffice Building_Service Hot Water Schedule_Monday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18
    0.05;                    !- Value Until Time 18

  Schedule:Day:Interval,
    MediumOffice Building_Service Hot Water Schedule_Saturday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.14,                    !- Value Until Time 12
    19:00,                   !- Time 13
    0.07,                    !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    MediumOffice Building_Service Hot Water Schedule_SmrDsn,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18
    0.05;                    !- Value Until Time 18

  Schedule:Day:Interval,
    MediumOffice Building_Service Hot Water Schedule_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18
    0.05;                    !- Value Until Time 18

  Schedule:Day:Interval,
    MediumOffice Building_Service Hot Water Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    13:00,                   !- Time 3
    0.06,                    !- Value Until Time 3
    14:00,                   !- Time 4
    0.09,                    !- Value Until Time 4
    15:00,                   !- Time 5
    0.06,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.04,                    !- Value Until Time 6
    24:00,                   !- Time 7
    0;                       !- Value Until Time 7

  Schedule:Day:Interval,
    MediumOffice Building_Service Hot Water Schedule_WntrDsn,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.14,                    !- Value Until Time 12
    19:00,                   !- Time 13
    0.07,                    !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    MediumOffice Building_Service Hot Water Schedule_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.14,                    !- Value Until Time 12
    19:00,                   !- Time 13
    0.07,                    !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    MediumOffice Building_Setpoint_ClgSetp Schedule_Hol,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Setpoint_ClgSetp Schedule_Monday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2
    25.6,                    !- Value Until Time 2
    07:00,                   !- Time 3
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5
    26.7;                    !- Value Until Time 5

  Schedule:Day:Interval,
    MediumOffice Building_Setpoint_ClgSetp Schedule_Saturday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3
    25,                      !- Value Until Time 3
    17:00,                   !- Time 4
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5
    26.7;                    !- Value Until Time 5

  Schedule:Day:Interval,
    MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5
    26.7;                    !- Value Until Time 5

  Schedule:Day:Interval,
    MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Setpoint_HtgSetp Schedule_Hol,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Setpoint_HtgSetp Schedule_Monday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2
    17.8,                    !- Value Until Time 2
    07:00,                   !- Time 3
    20,                      !- Value Until Time 3
    22:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Day:Interval,
    MediumOffice Building_Setpoint_HtgSetp Schedule_Saturday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2
    17.8,                    !- Value Until Time 2
    07:00,                   !- Time 3
    20,                      !- Value Until Time 3
    17:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Day:Interval,
    MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Day:Interval,
    MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2
    17.6,                    !- Value Until Time 2
    07:00,                   !- Time 3
    19.6,                    !- Value Until Time 3
    22:00,                   !- Time 4
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5
    15.6;                    !- Value Until Time 5

  Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.05;                    !- Value Until Time 9

  Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    07:00,                   !- Time 3
    0.08623256,              !- Value Until Time 3
    08:00,                   !- Time 4
    0.25869768,              !- Value Until Time 4
    17:00,                   !- Time 5
    0.77609304,              !- Value Until Time 5
    18:00,                   !- Time 6
    0.4311628,               !- Value Until Time 6
    20:00,                   !- Time 7
    0.25869768,              !- Value Until Time 7
    22:00,                   !- Time 8
    0.17246512,              !- Value Until Time 8
    23:00,                   !- Time 9
    0.08623256,              !- Value Until Time 9
    24:00,                   !- Time 10
    0.04311628;              !- Value Until Time 10

  Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.08623256,              !- Value Until Time 2
    12:00,                   !- Time 3
    0.25869768,              !- Value Until Time 3
    17:00,                   !- Time 4
    0.12934884,              !- Value Until Time 4
    19:00,                   !- Time 5
    0.04311628,              !- Value Until Time 5
    24:00,                   !- Time 6
    0.05;                    !- Value Until Time 6

  Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    Schedule Day 20,         !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 21,         !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18
    0.05;                    !- Value Until Time 18

  Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.14,                    !- Value Until Time 12
    19:00,                   !- Time 13
    0.07,                    !- Value Until Time 13
    24:00,                   !- Time 14
    0;                       !- Value Until Time 14

  Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.3076738408,            !- Value Until Time 1
    08:00,                   !- Time 2
    0.381234796,             !- Value Until Time 2
    12:00,                   !- Time 3
    0.857778291,             !- Value Until Time 3
    13:00,                   !- Time 4
    0.762469592,             !- Value Until Time 4
    17:00,                   !- Time 5
    0.857778291,             !- Value Until Time 5
    18:00,                   !- Time 6
    0.476543495,             !- Value Until Time 6
    24:00,                   !- Time 7
    0.381234796;             !- Value Until Time 7

  Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.2307553806,            !- Value Until Time 1
    08:00,                   !- Time 2
    0.381234796,             !- Value Until Time 2
    12:00,                   !- Time 3
    0.476543495,             !- Value Until Time 3
    17:00,                   !- Time 4
    0.3335804465,            !- Value Until Time 4
    19:00,                   !- Time 5
    0.285926097,             !- Value Until Time 5
    24:00,                   !- Time 6
    0.2307553806;            !- Value Until Time 6

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

  Schedule:Week:Daily,
    MediumOffice Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31,  !- Name
    MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday,  !- Sunday Schedule:Day Name
    Schedule Day 9,          !- Monday Schedule:Day Name
    Schedule Day 9,          !- Tuesday Schedule:Day Name
    Schedule Day 9,          !- Wednesday Schedule:Day Name
    Schedule Day 9,          !- Thursday Schedule:Day Name
    Schedule Day 9,          !- Friday Schedule:Day Name
    Schedule Day 10,         !- Saturday Schedule:Day Name
    MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 1,  !- Holiday Schedule:Day Name
    MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    MediumOffice Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31,  !- Name
    MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday,  !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 1,  !- Holiday Schedule:Day Name
    MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 17,         !- Sunday Schedule:Day Name
    Schedule Day 17,         !- Monday Schedule:Day Name
    Schedule Day 17,         !- Tuesday Schedule:Day Name
    Schedule Day 17,         !- Wednesday Schedule:Day Name
    Schedule Day 17,         !- Thursday Schedule:Day Name
    Schedule Day 17,         !- Friday Schedule:Day Name
    Schedule Day 17,         !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 16,         !- Sunday Schedule:Day Name
    Schedule Day 16,         !- Monday Schedule:Day Name
    Schedule Day 16,         !- Tuesday Schedule:Day Name
    Schedule Day 16,         !- Wednesday Schedule:Day Name
    Schedule Day 16,         !- Thursday Schedule:Day Name
    Schedule Day 16,         !- Friday Schedule:Day Name
    Schedule Day 16,         !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    22C Ambient Condition Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 21,         !- Sunday Schedule:Day Name
    Schedule Day 21,         !- Monday Schedule:Day Name
    Schedule Day 21,         !- Tuesday Schedule:Day Name
    Schedule Day 21,         !- Wednesday Schedule:Day Name
    Schedule Day 21,         !- Thursday Schedule:Day Name
    Schedule Day 21,         !- Friday Schedule:Day Name
    Schedule Day 21,         !- Saturday Schedule:Day Name
    Schedule Day 21,         !- Holiday Schedule:Day Name
    Schedule Day 21,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 21,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 21,         !- CustomDay1 Schedule:Day Name
    Schedule Day 21;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    60.0C Hot Water Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    Schedule Day 15,         !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    Schedule Day 15,         !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    Schedule Day 15,         !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    60C Hot Water Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 18,         !- Sunday Schedule:Day Name
    Schedule Day 18,         !- Monday Schedule:Day Name
    Schedule Day 18,         !- Tuesday Schedule:Day Name
    Schedule Day 18,         !- Wednesday Schedule:Day Name
    Schedule Day 18,         !- Thursday Schedule:Day Name
    Schedule Day 18,         !- Friday Schedule:Day Name
    Schedule Day 18,         !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    Schedule Day 18,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 18,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,  !- Name
    Always On_Day Schedule,  !- Sunday Schedule:Day Name
    Always On_Day Schedule,  !- Monday Schedule:Day Name
    Always On_Day Schedule,  !- Tuesday Schedule:Day Name
    Always On_Day Schedule,  !- Wednesday Schedule:Day Name
    Always On_Day Schedule,  !- Thursday Schedule:Day Name
    Always On_Day Schedule,  !- Friday Schedule:Day Name
    Always On_Day Schedule,  !- Saturday Schedule:Day Name
    Always On_Day Schedule,  !- Holiday Schedule:Day Name
    Always On_Day Schedule,  !- SummerDesignDay Schedule:Day Name
    Always On_Day Schedule,  !- WinterDesignDay Schedule:Day Name
    Always On_Day Schedule,  !- CustomDay1 Schedule:Day Name
    Always On_Day Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    MediumOffice Building_Electric Equipment Schedule Week Rule - Jan1-Dec31,  !- Name
    MediumOffice Building_Electric Equipment Schedule_Sunday,  !- Sunday Schedule:Day Name
    Schedule Day 7,          !- Monday Schedule:Day Name
    Schedule Day 7,          !- Tuesday Schedule:Day Name
    Schedule Day 7,          !- Wednesday Schedule:Day Name
    Schedule Day 7,          !- Thursday Schedule:Day Name
    Schedule Day 7,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    MediumOffice Building_Electric Equipment Schedule_Hol 1,  !- Holiday Schedule:Day Name
    MediumOffice Building_Electric Equipment Schedule_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    MediumOffice Building_Electric Equipment Schedule_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    MediumOffice Building_Electric Equipment Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    MediumOffice Building_Electric Equipment Schedule_Sunday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    MediumOffice Building_Infiltration Schedule Week Rule - Jan1-Dec31,  !- Name
    MediumOffice Building_Infiltration Schedule_Sunday,  !- Sunday Schedule:Day Name
    Schedule Day 11,         !- Monday Schedule:Day Name
    Schedule Day 11,         !- Tuesday Schedule:Day Name
    Schedule Day 11,         !- Wednesday Schedule:Day Name
    Schedule Day 11,         !- Thursday Schedule:Day Name
    Schedule Day 11,         !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    MediumOffice Building_Infiltration Schedule_Hol 1,  !- Holiday Schedule:Day Name
    MediumOffice Building_Infiltration Schedule_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    MediumOffice Building_Infiltration Schedule_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    MediumOffice Building_Infiltration Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    MediumOffice Building_Infiltration Schedule_Sunday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    MediumOffice Building_Lighting Schedule Week Rule - Jan1-Dec31,  !- Name
    MediumOffice Building_Lighting Schedule_Sunday,  !- Sunday Schedule:Day Name
    Schedule Day 13,         !- Monday Schedule:Day Name
    Schedule Day 13,         !- Tuesday Schedule:Day Name
    Schedule Day 13,         !- Wednesday Schedule:Day Name
    Schedule Day 13,         !- Thursday Schedule:Day Name
    Schedule Day 13,         !- Friday Schedule:Day Name
    Schedule Day 14,         !- Saturday Schedule:Day Name
    MediumOffice Building_Lighting Schedule_Hol 1,  !- Holiday Schedule:Day Name
    MediumOffice Building_Lighting Schedule_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    MediumOffice Building_Lighting Schedule_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    MediumOffice Building_Lighting Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    MediumOffice Building_Lighting Schedule_Sunday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31,  !- Name
    MediumOffice Building_People_Act Schedule_Sunday,  !- Sunday Schedule:Day Name
    MediumOffice Building_People_Act Schedule_Sunday,  !- Monday Schedule:Day Name
    MediumOffice Building_People_Act Schedule_Sunday,  !- Tuesday Schedule:Day Name
    MediumOffice Building_People_Act Schedule_Sunday,  !- Wednesday Schedule:Day Name
    MediumOffice Building_People_Act Schedule_Sunday,  !- Thursday Schedule:Day Name
    MediumOffice Building_People_Act Schedule_Sunday,  !- Friday Schedule:Day Name
    MediumOffice Building_People_Act Schedule_Sunday,  !- Saturday Schedule:Day Name
    MediumOffice Building_People_Act Schedule_Hol 1,  !- Holiday Schedule:Day Name
    MediumOffice Building_People_Act Schedule_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    MediumOffice Building_People_Act Schedule_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    MediumOffice Building_People_Act Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    MediumOffice Building_People_Act Schedule_Sunday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    MediumOffice Building_People_Occ Schedule Week Rule - Jan1-Dec31,  !- Name
    MediumOffice Building_People_Occ Schedule_Sunday,  !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    MediumOffice Building_People_Occ Schedule_Hol 1,  !- Holiday Schedule:Day Name
    MediumOffice Building_People_Occ Schedule_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    MediumOffice Building_People_Occ Schedule_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    MediumOffice Building_People_Occ Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    MediumOffice Building_People_Occ Schedule_Sunday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    MediumOffice Building_Service Hot Water Schedule Week Rule - Jan1-Dec31,  !- Name
    MediumOffice Building_Service Hot Water Schedule_Sunday,  !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Schedule Day 6,          !- Saturday Schedule:Day Name
    MediumOffice Building_Service Hot Water Schedule_Hol 1,  !- Holiday Schedule:Day Name
    MediumOffice Building_Service Hot Water Schedule_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    MediumOffice Building_Service Hot Water Schedule_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    MediumOffice Building_Service Hot Water Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    MediumOffice Building_Service Hot Water Schedule_Sunday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 19,         !- Sunday Schedule:Day Name
    Schedule Day 19,         !- Monday Schedule:Day Name
    Schedule Day 19,         !- Tuesday Schedule:Day Name
    Schedule Day 19,         !- Wednesday Schedule:Day Name
    Schedule Day 19,         !- Thursday Schedule:Day Name
    Schedule Day 19,         !- Friday Schedule:Day Name
    Schedule Day 19,         !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    Schedule Day 19,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 19,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 20,         !- Sunday Schedule:Day Name
    Schedule Day 20,         !- Monday Schedule:Day Name
    Schedule Day 20,         !- Tuesday Schedule:Day Name
    Schedule Day 20,         !- Wednesday Schedule:Day Name
    Schedule Day 20,         !- Thursday Schedule:Day Name
    Schedule Day 20,         !- Friday Schedule:Day Name
    Schedule Day 20,         !- Saturday Schedule:Day Name
    Schedule Day 20,         !- Holiday Schedule:Day Name
    Schedule Day 20,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 20,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 20,         !- CustomDay1 Schedule:Day Name
    Schedule Day 20;         !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

  Schedule:Year,
    MediumOffice Building_Setpoint_HtgSetp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    MediumOffice Building_Setpoint_HtgSetp Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    MediumOffice Building_Setpoint_ClgSetp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    MediumOffice Building_Setpoint_ClgSetp Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    0.05 Hot Water Latent Fraction,  !- Name
    ,                        !- Schedule Type Limits Name
    0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    0.2 Hot Water Sensible Fraction,  !- Name
    ,                        !- Schedule Type Limits Name
    0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    22C Ambient Condition,   !- Name
    Temperature 1,           !- Schedule Type Limits Name
    22C Ambient Condition Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    60.0C Hot Water,         !- Name
    Temperature 1,           !- Schedule Type Limits Name
    60.0C Hot Water Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    60C Hot Water,           !- Name
    Temperature 1,           !- Schedule Type Limits Name
    60C Hot Water Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Always On,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    MediumOffice Building_Electric Equipment Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    MediumOffice Building_Electric Equipment Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    MediumOffice Building_Infiltration Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    MediumOffice Building_Infiltration Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    MediumOffice Building_Lighting Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    MediumOffice Building_Lighting Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    MediumOffice Building_People_Act Schedule,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    MediumOffice Building_People_Occ Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    MediumOffice Building_People_Occ Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    MediumOffice Building_Service Hot Water Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    MediumOffice Building_Service Hot Water Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Temperature 1,           !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Temperature 1,           !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    surrounding-office_10_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_10_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_10_Floor7_Room1 Thermostat Schedule,  !- Name
    surrounding-office_10_Floor7_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_11_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_11_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_11_Floor5_Room1 Thermostat Schedule,  !- Name
    surrounding-office_11_Floor5_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_12_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_12_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_12_Floor5_Room1 Thermostat Schedule,  !- Name
    surrounding-office_12_Floor5_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_13_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_13_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_13_Floor5_Room1 Thermostat Schedule,  !- Name
    surrounding-office_13_Floor5_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_14_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_14_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_14_Floor3_Room1 Thermostat Schedule,  !- Name
    surrounding-office_14_Floor3_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_15_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_15_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_15_Floor3_Room1 Thermostat Schedule,  !- Name
    surrounding-office_15_Floor3_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_16_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_16_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_16_Floor7_Room1 Thermostat Schedule,  !- Name
    surrounding-office_16_Floor7_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_17_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_17_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_17_Floor3_Room1 Thermostat Schedule,  !- Name
    surrounding-office_17_Floor3_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_18_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_18_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_18_Floor3_Room1 Thermostat Schedule,  !- Name
    surrounding-office_18_Floor3_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_19_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_19_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_19_Floor2_Room1 Thermostat Schedule,  !- Name
    surrounding-office_19_Floor2_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_1_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_1_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_1_Floor7_Room1 Thermostat Schedule,  !- Name
    surrounding-office_1_Floor7_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_20_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_20_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_20_Floor3_Room1 Thermostat Schedule,  !- Name
    surrounding-office_20_Floor3_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_21_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_21_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_22_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_22_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_22_Floor3_Room1 Thermostat Schedule,  !- Name
    surrounding-office_22_Floor3_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_23_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_23_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_23_Floor7_Room1 Thermostat Schedule,  !- Name
    surrounding-office_23_Floor7_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_2_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_2_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_2_Floor7_Room1 Thermostat Schedule,  !- Name
    surrounding-office_2_Floor7_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_3_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_3_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_3_Floor7_Room1 Thermostat Schedule,  !- Name
    surrounding-office_3_Floor7_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_4_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_4_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_4_Floor7_Room1 Thermostat Schedule,  !- Name
    surrounding-office_4_Floor7_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_5_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_5_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_5_Floor6_Room1 Thermostat Schedule,  !- Name
    surrounding-office_5_Floor6_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_6_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_6_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_6_Floor7_Room1 Thermostat Schedule,  !- Name
    surrounding-office_6_Floor7_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_7_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_7_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_7_Floor6_Room1 Thermostat Schedule,  !- Name
    surrounding-office_7_Floor6_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_8_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_8_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_8_Floor7_Room1 Thermostat Schedule,  !- Name
    surrounding-office_8_Floor7_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_9_Floor1_Room1 Thermostat Schedule,  !- Name
    surrounding-office_9_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    surrounding-office_9_Floor7_Room1 Thermostat Schedule,  !- Name
    surrounding-office_9_Floor7_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

  Schedule:Constant,Always On Discrete,OnOff,1;

  Schedule:Constant,Always Off Discrete,,0;

  Schedule:Constant,Always On Continuous,,1;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.71951849592325,        !- Conductivity {W/m-K}
    1856.00424372353,        !- Density {kg/m3}
    839.458381452284,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159892999094055,       !- Conductivity {W/m-K}
    800.001829191177,        !- Density {kg/m3}
    1089.29718545594,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.32511322999199,        !- Conductivity {W/m-K}
    1842.00421171268,        !- Density {kg/m3}
    911.411957005339,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.30845517442043,        !- Conductivity {W/m-K}
    2322.00530922738,        !- Density {kg/m3}
    831.463539724167,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2497187436178,        !- Conductivity {W/m-K}
    7824.01788948971,        !- Density {kg/m3}
    499.677608007314,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Generic 25mm Insulation, !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Generic 25mm Wood,       !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Generic 50mm Insulation, !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Generic Acoustic Tile,   !- Name
    MediumSmooth,            !- Roughness
    0.02,                    !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

  Material,
    Generic Brick,           !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    Generic Ceiling Air Gap, !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.556,                   !- Conductivity {W/m-K}
    1.28,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Generic Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Generic HW Concrete,     !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Generic LW Concrete,     !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Generic Painted Metal,   !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    45,                      !- Conductivity {W/m-K}
    7690,                    !- Density {kg/m3}
    410,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Generic Roof Membrane,   !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    Generic Wall Air Gap,    !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.667,                   !- Conductivity {W/m-K}
    1.28,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Material 1,              !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.1,                     !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    Material 2,              !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.1,                     !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2497187436177,        !- Conductivity {W/m-K}
    7824.01788948971,        !- Density {kg/m3}
    499.67760800731,         !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.159892999094056,       !- Conductivity {W/m-K}
    1121.29256381722,        !- Density {kg/m3}
    1459.05861538136,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    Typical Carpet Pad,      !- Name
    VeryRough,               !- Roughness
    0.2164799871521,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation-R17,  !- Name
    MediumSmooth,            !- Roughness
    2.99387312476804,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation-R24,  !- Name
    MediumSmooth,            !- Roughness
    4.22664441143724,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation-R3,   !- Name
    MediumSmooth,            !- Roughness
    0.528330551429654,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation-R31,  !- Name
    MediumSmooth,            !- Roughness
    5.45941569810643,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation-R4,   !- Name
    MediumSmooth,            !- Roughness
    0.704440735239539,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation-R7,   !- Name
    MediumSmooth,            !- Roughness
    1.23277128666919,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    U 0.36 SHGC 0.38 Simple Glazing,  !- Name
    2.04408,                 !- U-Factor {W/m2-K}
    0.38,                    !- Solar Heat Gain Coefficient
    0.6;                     !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    U 0.5 SHGC 0.4 Simple Glazing,  !- Name
    2.839,                   !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.6;                     !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.899398119904063,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Generic Clear Glass,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.77,                    !- Solar Transmittance at Normal Incidence
    0.07,                    !- Front Side Solar Reflectance at Normal Incidence
    0.07,                    !- Back Side Solar Reflectance at Normal Incidence
    0.88,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Generic Low-e Glass,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.45,                    !- Solar Transmittance at Normal Incidence
    0.36,                    !- Front Side Solar Reflectance at Normal Incidence
    0.36,                    !- Back Side Solar Reflectance at Normal Incidence
    0.71,                    !- Visible Transmittance at Normal Incidence
    0.21,                    !- Front Side Visible Reflectance at Normal Incidence
    0.21,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.047,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.24,                    !- Solar Transmittance at Normal Incidence
    0.16,                    !- Front Side Solar Reflectance at Normal Incidence
    0.32,                    !- Back Side Solar Reflectance at Normal Incidence
    0.3,                     !- Visible Transmittance at Normal Incidence
    0.16,                    !- Front Side Visible Reflectance at Normal Incidence
    0.29,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.6,                     !- Back Side Infrared Hemispherical Emissivity
    0.899398119904063,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    Generic Window Air Gap,  !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    Generic Window Argon Gap,!- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Generic Context,         !- Name
    Material 2;              !- Outside Layer

  Construction,
    Generic Double Pane,     !- Name
    Generic Low-e Glass,     !- Outside Layer
    Generic Window Air Gap,  !- Layer 2
    Generic Clear Glass;     !- Layer 3

  Construction,
    Generic Exposed Floor,   !- Name
    Generic Painted Metal,   !- Outside Layer
    Generic Ceiling Air Gap, !- Layer 2
    Generic 50mm Insulation, !- Layer 3
    Generic LW Concrete;     !- Layer 4

  Construction,
    Generic Exterior Door,   !- Name
    Generic Painted Metal,   !- Outside Layer
    Generic 25mm Insulation, !- Layer 2
    Generic Painted Metal;   !- Layer 3

  Construction,
    Generic Exterior Wall,   !- Name
    Generic Brick,           !- Outside Layer
    Generic LW Concrete,     !- Layer 2
    Generic 50mm Insulation, !- Layer 3
    Generic Wall Air Gap,    !- Layer 4
    Generic Gypsum Board;    !- Layer 5

  Construction,
    Generic Ground Slab,     !- Name
    Generic 50mm Insulation, !- Outside Layer
    Generic HW Concrete;     !- Layer 2

  Construction,
    Generic Interior Ceiling,!- Name
    Generic LW Concrete,     !- Outside Layer
    Generic Ceiling Air Gap, !- Layer 2
    Generic Acoustic Tile;   !- Layer 3

  Construction,
    Generic Interior Door,   !- Name
    Generic 25mm Wood;       !- Outside Layer

  Construction,
    Generic Interior Floor,  !- Name
    Generic Acoustic Tile,   !- Outside Layer
    Generic Ceiling Air Gap, !- Layer 2
    Generic LW Concrete;     !- Layer 3

  Construction,
    Generic Interior Wall,   !- Name
    Generic Gypsum Board,    !- Outside Layer
    Generic Wall Air Gap,    !- Layer 2
    Generic Gypsum Board;    !- Layer 3

  Construction,
    Generic Roof,            !- Name
    Generic Roof Membrane,   !- Outside Layer
    Generic 50mm Insulation, !- Layer 2
    Generic LW Concrete,     !- Layer 3
    Generic Ceiling Air Gap, !- Layer 4
    Generic Acoustic Tile;   !- Layer 5

  Construction,
    Generic Shade,           !- Name
    Material 1;              !- Outside Layer

  Construction,
    Generic Single Pane,     !- Name
    Generic Clear Glass;     !- Outside Layer

  Construction,
    Generic Underground Roof,!- Name
    Generic 50mm Insulation, !- Outside Layer
    Generic HW Concrete,     !- Layer 2
    Generic Ceiling Air Gap, !- Layer 3
    Generic Acoustic Tile;   !- Layer 4

  Construction,
    Generic Underground Wall,!- Name
    Generic 50mm Insulation, !- Outside Layer
    Generic HW Concrete,     !- Layer 2
    Generic Wall Air Gap,    !- Layer 3
    Generic Gypsum Board;    !- Layer 4

  Construction,
    Typical IEAD Roof-R32,   !- Name
    Roof Membrane,           !- Outside Layer
    Typical Insulation-R31,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

  Construction,
    Typical Insulated Basement Mass Wall-R8,  !- Name
    Typical Insulation-R7,   !- Outside Layer
    8 in. Concrete Block Basement Wall;  !- Layer 2

  Construction,
    Typical Insulated Carpeted 8in Slab Floor-R5,  !- Name
    Typical Insulation-R4,   !- Outside Layer
    8 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

  Construction,
    Typical Insulated Metal Door-R3,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation-R3;   !- Layer 2

  Construction,
    Typical Insulated Steel Framed Exterior Floor-R27,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation-R24,  !- Layer 3
    5/8 in. Gypsum Board,    !- Layer 4
    Typical Carpet Pad;      !- Layer 5

  Construction,
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Name
    25mm Stucco,             !- Outside Layer
    5/8 in. Gypsum Board,    !- Layer 2
    Typical Insulation-R17,  !- Layer 3
    5/8 in. Gypsum Board;    !- Layer 4

  Construction,
    Typical Overhead Door-R4,!- Name
    Typical Insulation-R4;   !- Outside Layer

  Construction,
    U 0.36 SHGC 0.38 Simple Glazing Window,  !- Name
    U 0.36 SHGC 0.38 Simple Glazing;  !- Outside Layer

  Construction,
    U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    U 0.5 SHGC 0.4 Simple Glazing Skylight,  !- Name
    U 0.5 SHGC 0.4 Simple Glazing;  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:AIRBOUNDARY ===========

  Construction:AirBoundary,
    Generic Air Boundary,    !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    surrounding-office_10_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    6,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    904.828720555442,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_10_Floor7_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.44000053405762,        !- Ceiling Height {m}
    1339.14666749894,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_11_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    2396.69646742978,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_11_Floor5_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.45000076293945,        !- Ceiling Height {m}
    3555.10036953236,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_12_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    2218.21851584378,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_12_Floor5_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.68000030517578,        !- Ceiling Height {m}
    4199.82728231306,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_13_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    1884.27330301361,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_13_Floor5_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.47000000000001,        !- Ceiling Height {m}
    2807.56722149029,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_14_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    2010.12356543824,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_14_Floor3_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.30000019073486,        !- Ceiling Height {m}
    3551.21842674111,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_15_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    2884.87584589959,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_15_Floor3_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.57999999999999,        !- Ceiling Height {m}
    5365.86907337324,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_16_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    6,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    19764.1431944237,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_16_Floor7_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.8700008392334,         !- Ceiling Height {m}
    25495.7502497163,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_17_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    5702.14669185261,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_17_Floor3_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.83,                    !- Ceiling Height {m}
    7279.74060993183,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_18_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    4135.61108543601,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_18_Floor3_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.78,                    !- Ceiling Height {m}
    6589.406996128,          !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_19_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    3377.78186691389,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_19_Floor2_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.72000026702881,        !- Ceiling Height {m}
    6440.30439357083,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_1_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    6,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    928.824382525927,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_1_Floor7_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.3,                     !- Ceiling Height {m}
    1331.31494828719,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_20_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    2061.10436397668,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_20_Floor3_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.06999999999999,        !- Ceiling Height {m}
    3483.26637512051,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_21_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.5,                     !- Ceiling Height {m}
    873.152427385809,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_22_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    1205.20250402557,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_22_Floor3_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.05000019073486,        !- Ceiling Height {m}
    2028.75762506773,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_23_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    6,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    2766.07180797201,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_23_Floor7_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.04000091552734,        !- Ceiling Height {m}
    4647.00148153109,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_2_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    6,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    905.839848041383,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_2_Floor7_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.25000000000001,        !- Ceiling Height {m}
    1283.27311805865,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_3_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    6,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    926.302684537411,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_3_Floor7_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.53000068664551,        !- Ceiling Height {m}
    1398.71726566534,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_4_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    6,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    911.855753945342,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_4_Floor7_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.35000038146973,        !- Ceiling Height {m}
    1322.19095916919,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_5_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    5,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    854.738905536941,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_5_Floor6_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.86000061035156,        !- Ceiling Height {m}
    1099.7642323546,         !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_6_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    6,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    844.437554950402,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_6_Floor7_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.19000053405762,        !- Ceiling Height {m}
    1460.87712039032,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_7_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    5,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    849.011159959254,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_7_Floor6_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.85000038146973,        !- Ceiling Height {m}
    1089.56442990507,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_8_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    6,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    841.593109527987,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_8_Floor7_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.47000000000001,        !- Ceiling Height {m}
    1253.9737331967,         !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_9_Floor1_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    6,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    861.432131929657,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    surrounding-office_9_Floor7_Room1,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.05,                    !- Ceiling Height {m}
    1162.93337810503,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

  ZoneList,
    MediumOffice Building,   !- Name
    surrounding-office_10_Floor1_Room1,  !- Zone 1 Name
    surrounding-office_10_Floor7_Room1,  !- Zone 2 Name
    surrounding-office_11_Floor1_Room1,  !- Zone 3 Name
    surrounding-office_11_Floor5_Room1,  !- Zone 4 Name
    surrounding-office_12_Floor1_Room1,  !- Zone 5 Name
    surrounding-office_12_Floor5_Room1,  !- Zone 6 Name
    surrounding-office_13_Floor1_Room1,  !- Zone 7 Name
    surrounding-office_13_Floor5_Room1,  !- Zone 8 Name
    surrounding-office_14_Floor1_Room1,  !- Zone 9 Name
    surrounding-office_14_Floor3_Room1,  !- Zone 10 Name
    surrounding-office_15_Floor1_Room1,  !- Zone 11 Name
    surrounding-office_15_Floor3_Room1,  !- Zone 12 Name
    surrounding-office_16_Floor1_Room1,  !- Zone 13 Name
    surrounding-office_16_Floor7_Room1,  !- Zone 14 Name
    surrounding-office_17_Floor1_Room1,  !- Zone 15 Name
    surrounding-office_17_Floor3_Room1,  !- Zone 16 Name
    surrounding-office_18_Floor1_Room1,  !- Zone 17 Name
    surrounding-office_18_Floor3_Room1,  !- Zone 18 Name
    surrounding-office_19_Floor1_Room1,  !- Zone 19 Name
    surrounding-office_19_Floor2_Room1,  !- Zone 20 Name
    surrounding-office_1_Floor1_Room1,  !- Zone 21 Name
    surrounding-office_1_Floor7_Room1,  !- Zone 22 Name
    surrounding-office_20_Floor1_Room1,  !- Zone 23 Name
    surrounding-office_20_Floor3_Room1,  !- Zone 24 Name
    surrounding-office_21_Floor1_Room1,  !- Zone 25 Name
    surrounding-office_22_Floor1_Room1,  !- Zone 26 Name
    surrounding-office_22_Floor3_Room1,  !- Zone 27 Name
    surrounding-office_23_Floor1_Room1,  !- Zone 28 Name
    surrounding-office_23_Floor7_Room1,  !- Zone 29 Name
    surrounding-office_2_Floor1_Room1,  !- Zone 30 Name
    surrounding-office_2_Floor7_Room1,  !- Zone 31 Name
    surrounding-office_3_Floor1_Room1,  !- Zone 32 Name
    surrounding-office_3_Floor7_Room1,  !- Zone 33 Name
    surrounding-office_4_Floor1_Room1,  !- Zone 34 Name
    surrounding-office_4_Floor7_Room1,  !- Zone 35 Name
    surrounding-office_5_Floor1_Room1,  !- Zone 36 Name
    surrounding-office_5_Floor6_Room1,  !- Zone 37 Name
    surrounding-office_6_Floor1_Room1,  !- Zone 38 Name
    surrounding-office_6_Floor7_Room1,  !- Zone 39 Name
    surrounding-office_7_Floor1_Room1,  !- Zone 40 Name
    surrounding-office_7_Floor6_Room1,  !- Zone 41 Name
    surrounding-office_8_Floor1_Room1,  !- Zone 42 Name
    surrounding-office_8_Floor7_Room1,  !- Zone 43 Name
    surrounding-office_9_Floor1_Room1,  !- Zone 44 Name
    surrounding-office_9_Floor7_Room1;  !- Zone 45 Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    surrounding-office_10_Floor1_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    surrounding-office_10_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    967.622166246703,985.323984720909,0,  !- X,Y,Z ==> Vertex 1 {m}
    975.939166246626,965.787984722458,0,  !- X,Y,Z ==> Vertex 2 {m}
    963.262166246834,960.330984718331,0,  !- X,Y,Z ==> Vertex 3 {m}
    954.938166246811,979.827984716908,0,  !- X,Y,Z ==> Vertex 4 {m}
    959.768166246769,981.897984718137,0,  !- X,Y,Z ==> Vertex 5 {m}
    959.348166246844,982.921984719277,0,  !- X,Y,Z ==> Vertex 6 {m}
    966.368166246746,985.918984721579,0;  !- X,Y,Z ==> Vertex 7 {m}

  BuildingSurface:Detailed,
    surrounding-office_10_Floor1_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_10_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    954.938166246811,979.827984716908,3,  !- X,Y,Z ==> Vertex 1 {m}
    954.938166246811,979.827984716908,0,  !- X,Y,Z ==> Vertex 2 {m}
    963.262166246834,960.330984718331,0,  !- X,Y,Z ==> Vertex 3 {m}
    963.262166246834,960.330984718331,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_10_Floor1_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_10_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    963.262166246834,960.330984718331,3,  !- X,Y,Z ==> Vertex 1 {m}
    963.262166246834,960.330984718331,0,  !- X,Y,Z ==> Vertex 2 {m}
    975.939166246626,965.787984722458,0,  !- X,Y,Z ==> Vertex 3 {m}
    975.939166246626,965.787984722458,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_10_Floor1_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_10_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    975.939166246626,965.787984722458,3,  !- X,Y,Z ==> Vertex 1 {m}
    975.939166246626,965.787984722458,0,  !- X,Y,Z ==> Vertex 2 {m}
    967.622166246703,985.323984720909,0,  !- X,Y,Z ==> Vertex 3 {m}
    967.622166246703,985.323984720909,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_10_Floor1_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_10_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    967.622166246703,985.323984720909,3,  !- X,Y,Z ==> Vertex 1 {m}
    967.622166246703,985.323984720909,0,  !- X,Y,Z ==> Vertex 2 {m}
    966.368166246746,985.918984721579,0,  !- X,Y,Z ==> Vertex 3 {m}
    966.368166246746,985.918984721579,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_10_Floor1_Room1..Face5,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_10_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    966.368166246746,985.918984721579,3,  !- X,Y,Z ==> Vertex 1 {m}
    966.368166246746,985.918984721579,0,  !- X,Y,Z ==> Vertex 2 {m}
    959.348166246844,982.921984719277,0,  !- X,Y,Z ==> Vertex 3 {m}
    959.348166246844,982.921984719277,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_10_Floor1_Room1..Face6,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_10_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    959.348166246844,982.921984719277,3,  !- X,Y,Z ==> Vertex 1 {m}
    959.348166246844,982.921984719277,0,  !- X,Y,Z ==> Vertex 2 {m}
    959.768166246769,981.897984718137,0,  !- X,Y,Z ==> Vertex 3 {m}
    959.768166246769,981.897984718137,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_10_Floor1_Room1..Face7,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_10_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    959.768166246769,981.897984718137,3,  !- X,Y,Z ==> Vertex 1 {m}
    959.768166246769,981.897984718137,0,  !- X,Y,Z ==> Vertex 2 {m}
    954.938166246811,979.827984716908,0,  !- X,Y,Z ==> Vertex 3 {m}
    954.938166246811,979.827984716908,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_10_Floor1_Room1..Face8,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    surrounding-office_10_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    959.348166246844,982.921984719277,3,  !- X,Y,Z ==> Vertex 1 {m}
    959.768166246769,981.897984718137,3,  !- X,Y,Z ==> Vertex 2 {m}
    954.938166246811,979.827984716908,3,  !- X,Y,Z ==> Vertex 3 {m}
    963.262166246834,960.330984718331,3,  !- X,Y,Z ==> Vertex 4 {m}
    975.939166246626,965.787984722458,3,  !- X,Y,Z ==> Vertex 5 {m}
    967.622166246703,985.323984720909,3,  !- X,Y,Z ==> Vertex 6 {m}
    966.368166246746,985.918984721579,3;  !- X,Y,Z ==> Vertex 7 {m}

  BuildingSurface:Detailed,
    surrounding-office_10_Floor7_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    surrounding-office_10_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    967.622166246703,985.323984720909,18,  !- X,Y,Z ==> Vertex 1 {m}
    975.939166246626,965.787984722458,18,  !- X,Y,Z ==> Vertex 2 {m}
    963.262166246834,960.330984718331,18,  !- X,Y,Z ==> Vertex 3 {m}
    954.938166246811,979.827984716908,18,  !- X,Y,Z ==> Vertex 4 {m}
    959.768166246769,981.897984718137,18,  !- X,Y,Z ==> Vertex 5 {m}
    959.348166246844,982.921984719277,18,  !- X,Y,Z ==> Vertex 6 {m}
    966.368166246746,985.918984721579,18;  !- X,Y,Z ==> Vertex 7 {m}

  BuildingSurface:Detailed,
    surrounding-office_10_Floor7_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_10_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    959.768166246769,981.897984718137,22.4400005340576,  !- X,Y,Z ==> Vertex 1 {m}
    959.768166246769,981.897984718137,18,  !- X,Y,Z ==> Vertex 2 {m}
    954.938166246811,979.827984716908,18,  !- X,Y,Z ==> Vertex 3 {m}
    954.938166246811,979.827984716908,22.4400005340576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_10_Floor7_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_10_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    954.938166246811,979.827984716908,22.4400005340576,  !- X,Y,Z ==> Vertex 1 {m}
    954.938166246811,979.827984716908,18,  !- X,Y,Z ==> Vertex 2 {m}
    963.262166246834,960.330984718331,18,  !- X,Y,Z ==> Vertex 3 {m}
    963.262166246834,960.330984718331,22.4400005340576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_10_Floor7_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_10_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    963.262166246834,960.330984718331,22.4400005340576,  !- X,Y,Z ==> Vertex 1 {m}
    963.262166246834,960.330984718331,18,  !- X,Y,Z ==> Vertex 2 {m}
    975.939166246626,965.787984722458,18,  !- X,Y,Z ==> Vertex 3 {m}
    975.939166246626,965.787984722458,22.4400005340576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_10_Floor7_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_10_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    975.939166246626,965.787984722458,22.4400005340576,  !- X,Y,Z ==> Vertex 1 {m}
    975.939166246626,965.787984722458,18,  !- X,Y,Z ==> Vertex 2 {m}
    967.622166246703,985.323984720909,18,  !- X,Y,Z ==> Vertex 3 {m}
    967.622166246703,985.323984720909,22.4400005340576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_10_Floor7_Room1..Face5,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_10_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    967.622166246703,985.323984720909,22.4400005340576,  !- X,Y,Z ==> Vertex 1 {m}
    967.622166246703,985.323984720909,18,  !- X,Y,Z ==> Vertex 2 {m}
    966.368166246746,985.918984721579,18,  !- X,Y,Z ==> Vertex 3 {m}
    966.368166246746,985.918984721579,22.4400005340576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_10_Floor7_Room1..Face6,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_10_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    966.368166246746,985.918984721579,22.4400005340576,  !- X,Y,Z ==> Vertex 1 {m}
    966.368166246746,985.918984721579,18,  !- X,Y,Z ==> Vertex 2 {m}
    959.348166246844,982.921984719277,18,  !- X,Y,Z ==> Vertex 3 {m}
    959.348166246844,982.921984719277,22.4400005340576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_10_Floor7_Room1..Face7,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_10_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    959.348166246844,982.921984719277,22.4400005340576,  !- X,Y,Z ==> Vertex 1 {m}
    959.348166246844,982.921984719277,18,  !- X,Y,Z ==> Vertex 2 {m}
    959.768166246769,981.897984718137,18,  !- X,Y,Z ==> Vertex 3 {m}
    959.768166246769,981.897984718137,22.4400005340576;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_10_Floor7_Room1..Face8,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    surrounding-office_10_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    959.348166246844,982.921984719277,22.4400005340576,  !- X,Y,Z ==> Vertex 1 {m}
    959.768166246769,981.897984718137,22.4400005340576,  !- X,Y,Z ==> Vertex 2 {m}
    954.938166246811,979.827984716908,22.4400005340576,  !- X,Y,Z ==> Vertex 3 {m}
    963.262166246834,960.330984718331,22.4400005340576,  !- X,Y,Z ==> Vertex 4 {m}
    975.939166246626,965.787984722458,22.4400005340576,  !- X,Y,Z ==> Vertex 5 {m}
    967.622166246703,985.323984720909,22.4400005340576,  !- X,Y,Z ==> Vertex 6 {m}
    966.368166246746,985.918984721579,22.4400005340576;  !- X,Y,Z ==> Vertex 7 {m}

  BuildingSurface:Detailed,
    surrounding-office_11_Floor1_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    surrounding-office_11_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    931.31916624698,944.549984711387,0,  !- X,Y,Z ==> Vertex 1 {m}
    957.861166246646,882.622984719627,0,  !- X,Y,Z ==> Vertex 2 {m}
    946.959166246761,877.954984717235,0,  !- X,Y,Z ==> Vertex 3 {m}
    920.422166247157,939.876984707244,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_11_Floor1_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_11_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    946.959166246761,877.954984717235,3,  !- X,Y,Z ==> Vertex 1 {m}
    946.959166246761,877.954984717235,0,  !- X,Y,Z ==> Vertex 2 {m}
    957.861166246646,882.622984719627,0,  !- X,Y,Z ==> Vertex 3 {m}
    957.861166246646,882.622984719627,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_11_Floor1_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_11_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    957.861166246646,882.622984719627,3,  !- X,Y,Z ==> Vertex 1 {m}
    957.861166246646,882.622984719627,0,  !- X,Y,Z ==> Vertex 2 {m}
    931.31916624698,944.549984711387,0,  !- X,Y,Z ==> Vertex 3 {m}
    931.31916624698,944.549984711387,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_11_Floor1_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_11_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    931.31916624698,944.549984711387,3,  !- X,Y,Z ==> Vertex 1 {m}
    931.31916624698,944.549984711387,0,  !- X,Y,Z ==> Vertex 2 {m}
    920.422166247157,939.876984707244,0,  !- X,Y,Z ==> Vertex 3 {m}
    920.422166247157,939.876984707244,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_11_Floor1_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_11_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    920.422166247157,939.876984707244,3,  !- X,Y,Z ==> Vertex 1 {m}
    920.422166247157,939.876984707244,0,  !- X,Y,Z ==> Vertex 2 {m}
    946.959166246761,877.954984717235,0,  !- X,Y,Z ==> Vertex 3 {m}
    946.959166246761,877.954984717235,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_11_Floor1_Room1..Face5,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    surrounding-office_11_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    920.422166247157,939.876984707244,3,  !- X,Y,Z ==> Vertex 1 {m}
    946.959166246761,877.954984717235,3,  !- X,Y,Z ==> Vertex 2 {m}
    957.861166246646,882.622984719627,3,  !- X,Y,Z ==> Vertex 3 {m}
    931.31916624698,944.549984711387,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_11_Floor5_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    surrounding-office_11_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    931.31916624698,944.549984711387,12,  !- X,Y,Z ==> Vertex 1 {m}
    957.861166246646,882.622984719627,12,  !- X,Y,Z ==> Vertex 2 {m}
    946.959166246761,877.954984717235,12,  !- X,Y,Z ==> Vertex 3 {m}
    920.422166247157,939.876984707244,12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_11_Floor5_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_11_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    920.422166247157,939.876984707244,16.4500007629395,  !- X,Y,Z ==> Vertex 1 {m}
    920.422166247157,939.876984707244,12,  !- X,Y,Z ==> Vertex 2 {m}
    946.959166246761,877.954984717235,12,  !- X,Y,Z ==> Vertex 3 {m}
    946.959166246761,877.954984717235,16.4500007629395;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_11_Floor5_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_11_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    946.959166246761,877.954984717235,16.4500007629395,  !- X,Y,Z ==> Vertex 1 {m}
    946.959166246761,877.954984717235,12,  !- X,Y,Z ==> Vertex 2 {m}
    957.861166246646,882.622984719627,12,  !- X,Y,Z ==> Vertex 3 {m}
    957.861166246646,882.622984719627,16.4500007629395;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_11_Floor5_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_11_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    957.861166246646,882.622984719627,16.4500007629395,  !- X,Y,Z ==> Vertex 1 {m}
    957.861166246646,882.622984719627,12,  !- X,Y,Z ==> Vertex 2 {m}
    931.31916624698,944.549984711387,12,  !- X,Y,Z ==> Vertex 3 {m}
    931.31916624698,944.549984711387,16.4500007629395;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_11_Floor5_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_11_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    931.31916624698,944.549984711387,16.4500007629395,  !- X,Y,Z ==> Vertex 1 {m}
    931.31916624698,944.549984711387,12,  !- X,Y,Z ==> Vertex 2 {m}
    920.422166247157,939.876984707244,12,  !- X,Y,Z ==> Vertex 3 {m}
    920.422166247157,939.876984707244,16.4500007629395;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_11_Floor5_Room1..Face5,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    surrounding-office_11_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    920.422166247157,939.876984707244,16.4500007629395,  !- X,Y,Z ==> Vertex 1 {m}
    946.959166246761,877.954984717235,16.4500007629395,  !- X,Y,Z ==> Vertex 2 {m}
    957.861166246646,882.622984719627,16.4500007629395,  !- X,Y,Z ==> Vertex 3 {m}
    931.31916624698,944.549984711387,16.4500007629395;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_12_Floor1_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    surrounding-office_12_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    897.765166247325,929.906984701917,0,  !- X,Y,Z ==> Vertex 1 {m}
    920.379166246978,871.984984709114,0,  !- X,Y,Z ==> Vertex 2 {m}
    909.386166247135,867.627984707408,0,  !- X,Y,Z ==> Vertex 3 {m}
    908.65916624718,869.284984706134,0,  !- X,Y,Z ==> Vertex 4 {m}
    886.704166247571,925.593984701835,0;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    surrounding-office_12_Floor1_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_12_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    908.65916624718,869.284984706134,3,  !- X,Y,Z ==> Vertex 1 {m}
    908.65916624718,869.284984706134,0,  !- X,Y,Z ==> Vertex 2 {m}
    909.386166247135,867.627984707408,0,  !- X,Y,Z ==> Vertex 3 {m}
    909.386166247135,867.627984707408,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_12_Floor1_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_12_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    909.386166247135,867.627984707408,3,  !- X,Y,Z ==> Vertex 1 {m}
    909.386166247135,867.627984707408,0,  !- X,Y,Z ==> Vertex 2 {m}
    920.379166246978,871.984984709114,0,  !- X,Y,Z ==> Vertex 3 {m}
    920.379166246978,871.984984709114,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_12_Floor1_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_12_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    920.379166246978,871.984984709114,3,  !- X,Y,Z ==> Vertex 1 {m}
    920.379166246978,871.984984709114,0,  !- X,Y,Z ==> Vertex 2 {m}
    897.765166247325,929.906984701917,0,  !- X,Y,Z ==> Vertex 3 {m}
    897.765166247325,929.906984701917,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_12_Floor1_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_12_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    897.765166247325,929.906984701917,3,  !- X,Y,Z ==> Vertex 1 {m}
    897.765166247325,929.906984701917,0,  !- X,Y,Z ==> Vertex 2 {m}
    886.704166247571,925.593984701835,0,  !- X,Y,Z ==> Vertex 3 {m}
    886.704166247571,925.593984701835,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_12_Floor1_Room1..Face5,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_12_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    886.704166247571,925.593984701835,3,  !- X,Y,Z ==> Vertex 1 {m}
    886.704166247571,925.593984701835,0,  !- X,Y,Z ==> Vertex 2 {m}
    908.65916624718,869.284984706134,0,  !- X,Y,Z ==> Vertex 3 {m}
    908.65916624718,869.284984706134,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_12_Floor1_Room1..Face6,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    surrounding-office_12_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    886.704166247571,925.593984701835,3,  !- X,Y,Z ==> Vertex 1 {m}
    908.65916624718,869.284984706134,3,  !- X,Y,Z ==> Vertex 2 {m}
    909.386166247135,867.627984707408,3,  !- X,Y,Z ==> Vertex 3 {m}
    920.379166246978,871.984984709114,3,  !- X,Y,Z ==> Vertex 4 {m}
    897.765166247325,929.906984701917,3;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    surrounding-office_12_Floor5_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    surrounding-office_12_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    897.765166247325,929.906984701917,12,  !- X,Y,Z ==> Vertex 1 {m}
    920.379166246978,871.984984709114,12,  !- X,Y,Z ==> Vertex 2 {m}
    909.386166247135,867.627984707408,12,  !- X,Y,Z ==> Vertex 3 {m}
    908.65916624718,869.284984706134,12,  !- X,Y,Z ==> Vertex 4 {m}
    886.704166247571,925.593984701835,12;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    surrounding-office_12_Floor5_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_12_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    886.704166247571,925.593984701835,17.6800003051758,  !- X,Y,Z ==> Vertex 1 {m}
    886.704166247571,925.593984701835,12,  !- X,Y,Z ==> Vertex 2 {m}
    908.65916624718,869.284984706134,12,  !- X,Y,Z ==> Vertex 3 {m}
    908.65916624718,869.284984706134,17.6800003051758;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_12_Floor5_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_12_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    908.65916624718,869.284984706134,17.6800003051758,  !- X,Y,Z ==> Vertex 1 {m}
    908.65916624718,869.284984706134,12,  !- X,Y,Z ==> Vertex 2 {m}
    909.386166247135,867.627984707408,12,  !- X,Y,Z ==> Vertex 3 {m}
    909.386166247135,867.627984707408,17.6800003051758;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_12_Floor5_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_12_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    909.386166247135,867.627984707408,17.6800003051758,  !- X,Y,Z ==> Vertex 1 {m}
    909.386166247135,867.627984707408,12,  !- X,Y,Z ==> Vertex 2 {m}
    920.379166246978,871.984984709114,12,  !- X,Y,Z ==> Vertex 3 {m}
    920.379166246978,871.984984709114,17.6800003051758;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_12_Floor5_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_12_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    920.379166246978,871.984984709114,17.6800003051758,  !- X,Y,Z ==> Vertex 1 {m}
    920.379166246978,871.984984709114,12,  !- X,Y,Z ==> Vertex 2 {m}
    897.765166247325,929.906984701917,12,  !- X,Y,Z ==> Vertex 3 {m}
    897.765166247325,929.906984701917,17.6800003051758;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_12_Floor5_Room1..Face5,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_12_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    897.765166247325,929.906984701917,17.6800003051758,  !- X,Y,Z ==> Vertex 1 {m}
    897.765166247325,929.906984701917,12,  !- X,Y,Z ==> Vertex 2 {m}
    886.704166247571,925.593984701835,12,  !- X,Y,Z ==> Vertex 3 {m}
    886.704166247571,925.593984701835,17.6800003051758;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_12_Floor5_Room1..Face6,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    surrounding-office_12_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    886.704166247571,925.593984701835,17.6800003051758,  !- X,Y,Z ==> Vertex 1 {m}
    908.65916624718,869.284984706134,17.6800003051758,  !- X,Y,Z ==> Vertex 2 {m}
    909.386166247135,867.627984707408,17.6800003051758,  !- X,Y,Z ==> Vertex 3 {m}
    920.379166246978,871.984984709114,17.6800003051758,  !- X,Y,Z ==> Vertex 4 {m}
    897.765166247325,929.906984701917,17.6800003051758;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    surrounding-office_13_Floor1_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    surrounding-office_13_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    864.378166247687,915.200984695159,0,  !- X,Y,Z ==> Vertex 1 {m}
    883.433166247447,861.698984701351,0,  !- X,Y,Z ==> Vertex 2 {m}
    873.016166247489,857.986984697335,0,  !- X,Y,Z ==> Vertex 3 {m}
    853.96016624774,911.488984692075,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_13_Floor1_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_13_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    883.433166247447,861.698984701351,3,  !- X,Y,Z ==> Vertex 1 {m}
    883.433166247447,861.698984701351,0,  !- X,Y,Z ==> Vertex 2 {m}
    864.378166247687,915.200984695159,0,  !- X,Y,Z ==> Vertex 3 {m}
    864.378166247687,915.200984695159,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_13_Floor1_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_13_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    864.378166247687,915.200984695159,3,  !- X,Y,Z ==> Vertex 1 {m}
    864.378166247687,915.200984695159,0,  !- X,Y,Z ==> Vertex 2 {m}
    853.96016624774,911.488984692075,0,  !- X,Y,Z ==> Vertex 3 {m}
    853.96016624774,911.488984692075,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_13_Floor1_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_13_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    853.96016624774,911.488984692075,3,  !- X,Y,Z ==> Vertex 1 {m}
    853.96016624774,911.488984692075,0,  !- X,Y,Z ==> Vertex 2 {m}
    873.016166247489,857.986984697335,0,  !- X,Y,Z ==> Vertex 3 {m}
    873.016166247489,857.986984697335,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_13_Floor1_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_13_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    873.016166247489,857.986984697335,3,  !- X,Y,Z ==> Vertex 1 {m}
    873.016166247489,857.986984697335,0,  !- X,Y,Z ==> Vertex 2 {m}
    883.433166247447,861.698984701351,0,  !- X,Y,Z ==> Vertex 3 {m}
    883.433166247447,861.698984701351,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_13_Floor1_Room1..Face5,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    surrounding-office_13_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    853.96016624774,911.488984692075,3,  !- X,Y,Z ==> Vertex 1 {m}
    873.016166247489,857.986984697335,3,  !- X,Y,Z ==> Vertex 2 {m}
    883.433166247447,861.698984701351,3,  !- X,Y,Z ==> Vertex 3 {m}
    864.378166247687,915.200984695159,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_13_Floor5_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    surrounding-office_13_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    864.378166247687,915.200984695159,12,  !- X,Y,Z ==> Vertex 1 {m}
    883.433166247447,861.698984701351,12,  !- X,Y,Z ==> Vertex 2 {m}
    873.016166247489,857.986984697335,12,  !- X,Y,Z ==> Vertex 3 {m}
    853.96016624774,911.488984692075,12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_13_Floor5_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_13_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    873.016166247489,857.986984697335,16.47,  !- X,Y,Z ==> Vertex 1 {m}
    873.016166247489,857.986984697335,12,  !- X,Y,Z ==> Vertex 2 {m}
    883.433166247447,861.698984701351,12,  !- X,Y,Z ==> Vertex 3 {m}
    883.433166247447,861.698984701351,16.47;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_13_Floor5_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_13_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    883.433166247447,861.698984701351,16.47,  !- X,Y,Z ==> Vertex 1 {m}
    883.433166247447,861.698984701351,12,  !- X,Y,Z ==> Vertex 2 {m}
    864.378166247687,915.200984695159,12,  !- X,Y,Z ==> Vertex 3 {m}
    864.378166247687,915.200984695159,16.47;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_13_Floor5_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_13_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    864.378166247687,915.200984695159,16.47,  !- X,Y,Z ==> Vertex 1 {m}
    864.378166247687,915.200984695159,12,  !- X,Y,Z ==> Vertex 2 {m}
    853.96016624774,911.488984692075,12,  !- X,Y,Z ==> Vertex 3 {m}
    853.96016624774,911.488984692075,16.47;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_13_Floor5_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_13_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    853.96016624774,911.488984692075,16.47,  !- X,Y,Z ==> Vertex 1 {m}
    853.96016624774,911.488984692075,12,  !- X,Y,Z ==> Vertex 2 {m}
    873.016166247489,857.986984697335,12,  !- X,Y,Z ==> Vertex 3 {m}
    873.016166247489,857.986984697335,16.47;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_13_Floor5_Room1..Face5,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    surrounding-office_13_Floor5_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    853.96016624774,911.488984692075,16.47,  !- X,Y,Z ==> Vertex 1 {m}
    873.016166247489,857.986984697335,16.47,  !- X,Y,Z ==> Vertex 2 {m}
    883.433166247447,861.698984701351,16.47,  !- X,Y,Z ==> Vertex 3 {m}
    864.378166247687,915.200984695159,16.47;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    844.383166247924,982.928984689691,0,  !- X,Y,Z ==> Vertex 1 {m}
    847.382166247993,976.320984689683,0,  !- X,Y,Z ==> Vertex 2 {m}
    849.139166247976,975.849984691643,0,  !- X,Y,Z ==> Vertex 3 {m}
    847.686166247997,975.377984691576,0,  !- X,Y,Z ==> Vertex 4 {m}
    850.669166247888,968.200984691434,0,  !- X,Y,Z ==> Vertex 5 {m}
    846.233166248017,961.98298469016,0,  !- X,Y,Z ==> Vertex 6 {m}
    847.056166247876,960.635984691956,0,  !- X,Y,Z ==> Vertex 7 {m}
    845.839166248046,961.368984691032,0,  !- X,Y,Z ==> Vertex 8 {m}
    841.133166247924,955.251984688618,0,  !- X,Y,Z ==> Vertex 9 {m}
    825.301166248162,957.206984684967,0,  !- X,Y,Z ==> Vertex 10 {m}
    822.250166248126,964.133984685109,0,  !- X,Y,Z ==> Vertex 11 {m}
    820.568166248155,964.240984682158,0,  !- X,Y,Z ==> Vertex 12 {m}
    821.88816624822,964.944984683931,0,  !- X,Y,Z ==> Vertex 13 {m}
    819.07816624828,971.897984684609,0,  !- X,Y,Z ==> Vertex 14 {m}
    823.544166248237,978.02798468636,0,  !- X,Y,Z ==> Vertex 15 {m}
    822.591166248141,979.547984683119,0,  !- X,Y,Z ==> Vertex 16 {m}
    824.26816624805,979.175984683611,0,  !- X,Y,Z ==> Vertex 17 {m}
    828.413166248185,984.647984684609,0,  !- X,Y,Z ==> Vertex 18 {m}
    836.019166247981,983.831984687761,0,  !- X,Y,Z ==> Vertex 19 {m}
    836.788166248185,985.336984686718,0,  !- X,Y,Z ==> Vertex 20 {m}
    836.577166248,983.675984686405,0;  !- X,Y,Z ==> Vertex 21 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    841.133166247924,955.251984688618,3,  !- X,Y,Z ==> Vertex 1 {m}
    841.133166247924,955.251984688618,0,  !- X,Y,Z ==> Vertex 2 {m}
    845.839166248046,961.368984691032,0,  !- X,Y,Z ==> Vertex 3 {m}
    845.839166248046,961.368984691032,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face10,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    836.577166248,983.675984686405,3,  !- X,Y,Z ==> Vertex 1 {m}
    836.577166248,983.675984686405,0,  !- X,Y,Z ==> Vertex 2 {m}
    836.788166248185,985.336984686718,0,  !- X,Y,Z ==> Vertex 3 {m}
    836.788166248185,985.336984686718,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face11,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    836.788166248185,985.336984686718,3,  !- X,Y,Z ==> Vertex 1 {m}
    836.788166248185,985.336984686718,0,  !- X,Y,Z ==> Vertex 2 {m}
    836.019166247981,983.831984687761,0,  !- X,Y,Z ==> Vertex 3 {m}
    836.019166247981,983.831984687761,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face12,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    836.019166247981,983.831984687761,3,  !- X,Y,Z ==> Vertex 1 {m}
    836.019166247981,983.831984687761,0,  !- X,Y,Z ==> Vertex 2 {m}
    828.413166248185,984.647984684609,0,  !- X,Y,Z ==> Vertex 3 {m}
    828.413166248185,984.647984684609,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face13,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    828.413166248185,984.647984684609,3,  !- X,Y,Z ==> Vertex 1 {m}
    828.413166248185,984.647984684609,0,  !- X,Y,Z ==> Vertex 2 {m}
    824.26816624805,979.175984683611,0,  !- X,Y,Z ==> Vertex 3 {m}
    824.26816624805,979.175984683611,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face14,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    824.26816624805,979.175984683611,3,  !- X,Y,Z ==> Vertex 1 {m}
    824.26816624805,979.175984683611,0,  !- X,Y,Z ==> Vertex 2 {m}
    822.591166248141,979.547984683119,0,  !- X,Y,Z ==> Vertex 3 {m}
    822.591166248141,979.547984683119,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face15,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    822.591166248141,979.547984683119,3,  !- X,Y,Z ==> Vertex 1 {m}
    822.591166248141,979.547984683119,0,  !- X,Y,Z ==> Vertex 2 {m}
    823.544166248237,978.02798468636,0,  !- X,Y,Z ==> Vertex 3 {m}
    823.544166248237,978.02798468636,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face16,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    823.544166248237,978.02798468636,3,  !- X,Y,Z ==> Vertex 1 {m}
    823.544166248237,978.02798468636,0,  !- X,Y,Z ==> Vertex 2 {m}
    819.07816624828,971.897984684609,0,  !- X,Y,Z ==> Vertex 3 {m}
    819.07816624828,971.897984684609,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face17,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    819.07816624828,971.897984684609,3,  !- X,Y,Z ==> Vertex 1 {m}
    819.07816624828,971.897984684609,0,  !- X,Y,Z ==> Vertex 2 {m}
    821.88816624822,964.944984683931,0,  !- X,Y,Z ==> Vertex 3 {m}
    821.88816624822,964.944984683931,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face18,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    821.88816624822,964.944984683931,3,  !- X,Y,Z ==> Vertex 1 {m}
    821.88816624822,964.944984683931,0,  !- X,Y,Z ==> Vertex 2 {m}
    820.568166248155,964.240984682158,0,  !- X,Y,Z ==> Vertex 3 {m}
    820.568166248155,964.240984682158,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face19,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    820.568166248155,964.240984682158,3,  !- X,Y,Z ==> Vertex 1 {m}
    820.568166248155,964.240984682158,0,  !- X,Y,Z ==> Vertex 2 {m}
    822.250166248126,964.133984685109,0,  !- X,Y,Z ==> Vertex 3 {m}
    822.250166248126,964.133984685109,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    845.839166248046,961.368984691032,3,  !- X,Y,Z ==> Vertex 1 {m}
    845.839166248046,961.368984691032,0,  !- X,Y,Z ==> Vertex 2 {m}
    847.056166247876,960.635984691956,0,  !- X,Y,Z ==> Vertex 3 {m}
    847.056166247876,960.635984691956,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face20,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    822.250166248126,964.133984685109,3,  !- X,Y,Z ==> Vertex 1 {m}
    822.250166248126,964.133984685109,0,  !- X,Y,Z ==> Vertex 2 {m}
    825.301166248162,957.206984684967,0,  !- X,Y,Z ==> Vertex 3 {m}
    825.301166248162,957.206984684967,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face21,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    825.301166248162,957.206984684967,3,  !- X,Y,Z ==> Vertex 1 {m}
    825.301166248162,957.206984684967,0,  !- X,Y,Z ==> Vertex 2 {m}
    841.133166247924,955.251984688618,0,  !- X,Y,Z ==> Vertex 3 {m}
    841.133166247924,955.251984688618,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face22,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    822.591166248141,979.547984683119,3,  !- X,Y,Z ==> Vertex 1 {m}
    823.544166248237,978.02798468636,3,  !- X,Y,Z ==> Vertex 2 {m}
    819.07816624828,971.897984684609,3,  !- X,Y,Z ==> Vertex 3 {m}
    821.88816624822,964.944984683931,3,  !- X,Y,Z ==> Vertex 4 {m}
    820.568166248155,964.240984682158,3,  !- X,Y,Z ==> Vertex 5 {m}
    822.250166248126,964.133984685109,3,  !- X,Y,Z ==> Vertex 6 {m}
    825.301166248162,957.206984684967,3,  !- X,Y,Z ==> Vertex 7 {m}
    841.133166247924,955.251984688618,3,  !- X,Y,Z ==> Vertex 8 {m}
    845.839166248046,961.368984691032,3,  !- X,Y,Z ==> Vertex 9 {m}
    847.056166247876,960.635984691956,3,  !- X,Y,Z ==> Vertex 10 {m}
    846.233166248017,961.98298469016,3,  !- X,Y,Z ==> Vertex 11 {m}
    850.669166247888,968.200984691434,3,  !- X,Y,Z ==> Vertex 12 {m}
    847.686166247997,975.377984691576,3,  !- X,Y,Z ==> Vertex 13 {m}
    849.139166247976,975.849984691643,3,  !- X,Y,Z ==> Vertex 14 {m}
    847.382166247993,976.320984689683,3,  !- X,Y,Z ==> Vertex 15 {m}
    844.383166247924,982.928984689691,3,  !- X,Y,Z ==> Vertex 16 {m}
    836.577166248,983.675984686405,3,  !- X,Y,Z ==> Vertex 17 {m}
    836.788166248185,985.336984686718,3,  !- X,Y,Z ==> Vertex 18 {m}
    836.019166247981,983.831984687761,3,  !- X,Y,Z ==> Vertex 19 {m}
    828.413166248185,984.647984684609,3,  !- X,Y,Z ==> Vertex 20 {m}
    824.26816624805,979.175984683611,3;  !- X,Y,Z ==> Vertex 21 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    847.056166247876,960.635984691956,3,  !- X,Y,Z ==> Vertex 1 {m}
    847.056166247876,960.635984691956,0,  !- X,Y,Z ==> Vertex 2 {m}
    846.233166248017,961.98298469016,0,  !- X,Y,Z ==> Vertex 3 {m}
    846.233166248017,961.98298469016,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    846.233166248017,961.98298469016,3,  !- X,Y,Z ==> Vertex 1 {m}
    846.233166248017,961.98298469016,0,  !- X,Y,Z ==> Vertex 2 {m}
    850.669166247888,968.200984691434,0,  !- X,Y,Z ==> Vertex 3 {m}
    850.669166247888,968.200984691434,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face5,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    850.669166247888,968.200984691434,3,  !- X,Y,Z ==> Vertex 1 {m}
    850.669166247888,968.200984691434,0,  !- X,Y,Z ==> Vertex 2 {m}
    847.686166247997,975.377984691576,0,  !- X,Y,Z ==> Vertex 3 {m}
    847.686166247997,975.377984691576,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face6,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    847.686166247997,975.377984691576,3,  !- X,Y,Z ==> Vertex 1 {m}
    847.686166247997,975.377984691576,0,  !- X,Y,Z ==> Vertex 2 {m}
    849.139166247976,975.849984691643,0,  !- X,Y,Z ==> Vertex 3 {m}
    849.139166247976,975.849984691643,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face7,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    849.139166247976,975.849984691643,3,  !- X,Y,Z ==> Vertex 1 {m}
    849.139166247976,975.849984691643,0,  !- X,Y,Z ==> Vertex 2 {m}
    847.382166247993,976.320984689683,0,  !- X,Y,Z ==> Vertex 3 {m}
    847.382166247993,976.320984689683,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face8,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    847.382166247993,976.320984689683,3,  !- X,Y,Z ==> Vertex 1 {m}
    847.382166247993,976.320984689683,0,  !- X,Y,Z ==> Vertex 2 {m}
    844.383166247924,982.928984689691,0,  !- X,Y,Z ==> Vertex 3 {m}
    844.383166247924,982.928984689691,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor1_Room1..Face9,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    844.383166247924,982.928984689691,3,  !- X,Y,Z ==> Vertex 1 {m}
    844.383166247924,982.928984689691,0,  !- X,Y,Z ==> Vertex 2 {m}
    836.577166248,983.675984686405,0,  !- X,Y,Z ==> Vertex 3 {m}
    836.577166248,983.675984686405,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    844.383166247924,982.928984689691,6,  !- X,Y,Z ==> Vertex 1 {m}
    847.382166247993,976.320984689683,6,  !- X,Y,Z ==> Vertex 2 {m}
    849.139166247976,975.849984691643,6,  !- X,Y,Z ==> Vertex 3 {m}
    847.686166247997,975.377984691576,6,  !- X,Y,Z ==> Vertex 4 {m}
    850.669166247888,968.200984691434,6,  !- X,Y,Z ==> Vertex 5 {m}
    846.233166248017,961.98298469016,6,  !- X,Y,Z ==> Vertex 6 {m}
    847.056166247876,960.635984691956,6,  !- X,Y,Z ==> Vertex 7 {m}
    845.839166248046,961.368984691032,6,  !- X,Y,Z ==> Vertex 8 {m}
    841.133166247924,955.251984688618,6,  !- X,Y,Z ==> Vertex 9 {m}
    825.301166248162,957.206984684967,6,  !- X,Y,Z ==> Vertex 10 {m}
    822.250166248126,964.133984685109,6,  !- X,Y,Z ==> Vertex 11 {m}
    820.568166248155,964.240984682158,6,  !- X,Y,Z ==> Vertex 12 {m}
    821.88816624822,964.944984683931,6,  !- X,Y,Z ==> Vertex 13 {m}
    819.07816624828,971.897984684609,6,  !- X,Y,Z ==> Vertex 14 {m}
    823.544166248237,978.02798468636,6,  !- X,Y,Z ==> Vertex 15 {m}
    822.591166248141,979.547984683119,6,  !- X,Y,Z ==> Vertex 16 {m}
    824.26816624805,979.175984683611,6,  !- X,Y,Z ==> Vertex 17 {m}
    828.413166248185,984.647984684609,6,  !- X,Y,Z ==> Vertex 18 {m}
    836.019166247981,983.831984687761,6,  !- X,Y,Z ==> Vertex 19 {m}
    836.788166248185,985.336984686718,6,  !- X,Y,Z ==> Vertex 20 {m}
    836.577166248,983.675984686405,6;  !- X,Y,Z ==> Vertex 21 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    825.301166248162,957.206984684967,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    825.301166248162,957.206984684967,6,  !- X,Y,Z ==> Vertex 2 {m}
    841.133166247924,955.251984688618,6,  !- X,Y,Z ==> Vertex 3 {m}
    841.133166247924,955.251984688618,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face10,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    844.383166247924,982.928984689691,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    844.383166247924,982.928984689691,6,  !- X,Y,Z ==> Vertex 2 {m}
    836.577166248,983.675984686405,6,  !- X,Y,Z ==> Vertex 3 {m}
    836.577166248,983.675984686405,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face11,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    836.577166248,983.675984686405,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    836.577166248,983.675984686405,6,  !- X,Y,Z ==> Vertex 2 {m}
    836.788166248185,985.336984686718,6,  !- X,Y,Z ==> Vertex 3 {m}
    836.788166248185,985.336984686718,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face12,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    836.788166248185,985.336984686718,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    836.788166248185,985.336984686718,6,  !- X,Y,Z ==> Vertex 2 {m}
    836.019166247981,983.831984687761,6,  !- X,Y,Z ==> Vertex 3 {m}
    836.019166247981,983.831984687761,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face13,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    836.019166247981,983.831984687761,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    836.019166247981,983.831984687761,6,  !- X,Y,Z ==> Vertex 2 {m}
    828.413166248185,984.647984684609,6,  !- X,Y,Z ==> Vertex 3 {m}
    828.413166248185,984.647984684609,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face14,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    828.413166248185,984.647984684609,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    828.413166248185,984.647984684609,6,  !- X,Y,Z ==> Vertex 2 {m}
    824.26816624805,979.175984683611,6,  !- X,Y,Z ==> Vertex 3 {m}
    824.26816624805,979.175984683611,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face15,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    824.26816624805,979.175984683611,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    824.26816624805,979.175984683611,6,  !- X,Y,Z ==> Vertex 2 {m}
    822.591166248141,979.547984683119,6,  !- X,Y,Z ==> Vertex 3 {m}
    822.591166248141,979.547984683119,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face16,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    822.591166248141,979.547984683119,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    822.591166248141,979.547984683119,6,  !- X,Y,Z ==> Vertex 2 {m}
    823.544166248237,978.02798468636,6,  !- X,Y,Z ==> Vertex 3 {m}
    823.544166248237,978.02798468636,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face17,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    823.544166248237,978.02798468636,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    823.544166248237,978.02798468636,6,  !- X,Y,Z ==> Vertex 2 {m}
    819.07816624828,971.897984684609,6,  !- X,Y,Z ==> Vertex 3 {m}
    819.07816624828,971.897984684609,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face18,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    819.07816624828,971.897984684609,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    819.07816624828,971.897984684609,6,  !- X,Y,Z ==> Vertex 2 {m}
    821.88816624822,964.944984683931,6,  !- X,Y,Z ==> Vertex 3 {m}
    821.88816624822,964.944984683931,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face19,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    821.88816624822,964.944984683931,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    821.88816624822,964.944984683931,6,  !- X,Y,Z ==> Vertex 2 {m}
    820.568166248155,964.240984682158,6,  !- X,Y,Z ==> Vertex 3 {m}
    820.568166248155,964.240984682158,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    841.133166247924,955.251984688618,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    841.133166247924,955.251984688618,6,  !- X,Y,Z ==> Vertex 2 {m}
    845.839166248046,961.368984691032,6,  !- X,Y,Z ==> Vertex 3 {m}
    845.839166248046,961.368984691032,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face20,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    820.568166248155,964.240984682158,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    820.568166248155,964.240984682158,6,  !- X,Y,Z ==> Vertex 2 {m}
    822.250166248126,964.133984685109,6,  !- X,Y,Z ==> Vertex 3 {m}
    822.250166248126,964.133984685109,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face21,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    822.250166248126,964.133984685109,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    822.250166248126,964.133984685109,6,  !- X,Y,Z ==> Vertex 2 {m}
    825.301166248162,957.206984684967,6,  !- X,Y,Z ==> Vertex 3 {m}
    825.301166248162,957.206984684967,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face22,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    822.591166248141,979.547984683119,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    823.544166248237,978.02798468636,11.3000001907349,  !- X,Y,Z ==> Vertex 2 {m}
    819.07816624828,971.897984684609,11.3000001907349,  !- X,Y,Z ==> Vertex 3 {m}
    821.88816624822,964.944984683931,11.3000001907349,  !- X,Y,Z ==> Vertex 4 {m}
    820.568166248155,964.240984682158,11.3000001907349,  !- X,Y,Z ==> Vertex 5 {m}
    822.250166248126,964.133984685109,11.3000001907349,  !- X,Y,Z ==> Vertex 6 {m}
    825.301166248162,957.206984684967,11.3000001907349,  !- X,Y,Z ==> Vertex 7 {m}
    841.133166247924,955.251984688618,11.3000001907349,  !- X,Y,Z ==> Vertex 8 {m}
    845.839166248046,961.368984691032,11.3000001907349,  !- X,Y,Z ==> Vertex 9 {m}
    847.056166247876,960.635984691956,11.3000001907349,  !- X,Y,Z ==> Vertex 10 {m}
    846.233166248017,961.98298469016,11.3000001907349,  !- X,Y,Z ==> Vertex 11 {m}
    850.669166247888,968.200984691434,11.3000001907349,  !- X,Y,Z ==> Vertex 12 {m}
    847.686166247997,975.377984691576,11.3000001907349,  !- X,Y,Z ==> Vertex 13 {m}
    849.139166247976,975.849984691643,11.3000001907349,  !- X,Y,Z ==> Vertex 14 {m}
    847.382166247993,976.320984689683,11.3000001907349,  !- X,Y,Z ==> Vertex 15 {m}
    844.383166247924,982.928984689691,11.3000001907349,  !- X,Y,Z ==> Vertex 16 {m}
    836.577166248,983.675984686405,11.3000001907349,  !- X,Y,Z ==> Vertex 17 {m}
    836.788166248185,985.336984686718,11.3000001907349,  !- X,Y,Z ==> Vertex 18 {m}
    836.019166247981,983.831984687761,11.3000001907349,  !- X,Y,Z ==> Vertex 19 {m}
    828.413166248185,984.647984684609,11.3000001907349,  !- X,Y,Z ==> Vertex 20 {m}
    824.26816624805,979.175984683611,11.3000001907349;  !- X,Y,Z ==> Vertex 21 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    845.839166248046,961.368984691032,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    845.839166248046,961.368984691032,6,  !- X,Y,Z ==> Vertex 2 {m}
    847.056166247876,960.635984691956,6,  !- X,Y,Z ==> Vertex 3 {m}
    847.056166247876,960.635984691956,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    847.056166247876,960.635984691956,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    847.056166247876,960.635984691956,6,  !- X,Y,Z ==> Vertex 2 {m}
    846.233166248017,961.98298469016,6,  !- X,Y,Z ==> Vertex 3 {m}
    846.233166248017,961.98298469016,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face5,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    846.233166248017,961.98298469016,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    846.233166248017,961.98298469016,6,  !- X,Y,Z ==> Vertex 2 {m}
    850.669166247888,968.200984691434,6,  !- X,Y,Z ==> Vertex 3 {m}
    850.669166247888,968.200984691434,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face6,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    850.669166247888,968.200984691434,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    850.669166247888,968.200984691434,6,  !- X,Y,Z ==> Vertex 2 {m}
    847.686166247997,975.377984691576,6,  !- X,Y,Z ==> Vertex 3 {m}
    847.686166247997,975.377984691576,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face7,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    847.686166247997,975.377984691576,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    847.686166247997,975.377984691576,6,  !- X,Y,Z ==> Vertex 2 {m}
    849.139166247976,975.849984691643,6,  !- X,Y,Z ==> Vertex 3 {m}
    849.139166247976,975.849984691643,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face8,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    849.139166247976,975.849984691643,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    849.139166247976,975.849984691643,6,  !- X,Y,Z ==> Vertex 2 {m}
    847.382166247993,976.320984689683,6,  !- X,Y,Z ==> Vertex 3 {m}
    847.382166247993,976.320984689683,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_14_Floor3_Room1..Face9,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_14_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    847.382166247993,976.320984689683,11.3000001907349,  !- X,Y,Z ==> Vertex 1 {m}
    847.382166247993,976.320984689683,6,  !- X,Y,Z ==> Vertex 2 {m}
    844.383166247924,982.928984689691,6,  !- X,Y,Z ==> Vertex 3 {m}
    844.383166247924,982.928984689691,11.3000001907349;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    807.029166248456,1059.3529846791,0,  !- X,Y,Z ==> Vertex 1 {m}
    811.114166248419,1049.83798467943,0,  !- X,Y,Z ==> Vertex 2 {m}
    809.402166248477,1049.10298468003,0,  !- X,Y,Z ==> Vertex 3 {m}
    814.005166248364,1038.38198468012,0,  !- X,Y,Z ==> Vertex 4 {m}
    815.863166248255,1039.17898468038,0,  !- X,Y,Z ==> Vertex 5 {m}
    819.904166248223,1029.76498468237,0,  !- X,Y,Z ==> Vertex 6 {m}
    818.103166248362,1028.99198468046,0,  !- X,Y,Z ==> Vertex 7 {m}
    823.592166248247,1016.2079846842,0,  !- X,Y,Z ==> Vertex 8 {m}
    820.468166248353,1013.9179846823,0,  !- X,Y,Z ==> Vertex 9 {m}
    807.413166248418,1008.31398467922,0,  !- X,Y,Z ==> Vertex 10 {m}
    801.168166248422,1022.86098467761,0,  !- X,Y,Z ==> Vertex 11 {m}
    807.200166248313,1025.4509846784,0,  !- X,Y,Z ==> Vertex 12 {m}
    803.957166248529,1033.00598467996,0,  !- X,Y,Z ==> Vertex 13 {m}
    799.074166248498,1030.90998467726,0,  !- X,Y,Z ==> Vertex 14 {m}
    793.632166248692,1043.58698467647,0,  !- X,Y,Z ==> Vertex 15 {m}
    798.445166248541,1045.65298467798,0,  !- X,Y,Z ==> Vertex 16 {m}
    795.187166248568,1053.2429846769,0,  !- X,Y,Z ==> Vertex 17 {m}
    790.532166248599,1051.24498467629,0,  !- X,Y,Z ==> Vertex 18 {m}
    785.005166248655,1064.11998467443,0,  !- X,Y,Z ==> Vertex 19 {m}
    796.939166248605,1068.2009846756,0,  !- X,Y,Z ==> Vertex 20 {m}
    800.513166248627,1069.73498467745,0,  !- X,Y,Z ==> Vertex 21 {m}
    805.290166248513,1058.60698467975,0;  !- X,Y,Z ==> Vertex 22 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    796.939166248605,1068.2009846756,3,  !- X,Y,Z ==> Vertex 1 {m}
    796.939166248605,1068.2009846756,0,  !- X,Y,Z ==> Vertex 2 {m}
    785.005166248655,1064.11998467443,0,  !- X,Y,Z ==> Vertex 3 {m}
    785.005166248655,1064.11998467443,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face10,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    801.168166248422,1022.86098467761,3,  !- X,Y,Z ==> Vertex 1 {m}
    801.168166248422,1022.86098467761,0,  !- X,Y,Z ==> Vertex 2 {m}
    807.413166248418,1008.31398467922,0,  !- X,Y,Z ==> Vertex 3 {m}
    807.413166248418,1008.31398467922,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face11,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    807.413166248418,1008.31398467922,3,  !- X,Y,Z ==> Vertex 1 {m}
    807.413166248418,1008.31398467922,0,  !- X,Y,Z ==> Vertex 2 {m}
    820.468166248353,1013.9179846823,0,  !- X,Y,Z ==> Vertex 3 {m}
    820.468166248353,1013.9179846823,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face12,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    820.468166248353,1013.9179846823,3,  !- X,Y,Z ==> Vertex 1 {m}
    820.468166248353,1013.9179846823,0,  !- X,Y,Z ==> Vertex 2 {m}
    823.592166248247,1016.2079846842,0,  !- X,Y,Z ==> Vertex 3 {m}
    823.592166248247,1016.2079846842,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face13,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    823.592166248247,1016.2079846842,3,  !- X,Y,Z ==> Vertex 1 {m}
    823.592166248247,1016.2079846842,0,  !- X,Y,Z ==> Vertex 2 {m}
    818.103166248362,1028.99198468046,0,  !- X,Y,Z ==> Vertex 3 {m}
    818.103166248362,1028.99198468046,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face14,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    818.103166248362,1028.99198468046,3,  !- X,Y,Z ==> Vertex 1 {m}
    818.103166248362,1028.99198468046,0,  !- X,Y,Z ==> Vertex 2 {m}
    819.904166248223,1029.76498468237,0,  !- X,Y,Z ==> Vertex 3 {m}
    819.904166248223,1029.76498468237,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face15,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    819.904166248223,1029.76498468237,3,  !- X,Y,Z ==> Vertex 1 {m}
    819.904166248223,1029.76498468237,0,  !- X,Y,Z ==> Vertex 2 {m}
    815.863166248255,1039.17898468038,0,  !- X,Y,Z ==> Vertex 3 {m}
    815.863166248255,1039.17898468038,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face16,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    815.863166248255,1039.17898468038,3,  !- X,Y,Z ==> Vertex 1 {m}
    815.863166248255,1039.17898468038,0,  !- X,Y,Z ==> Vertex 2 {m}
    814.005166248364,1038.38198468012,0,  !- X,Y,Z ==> Vertex 3 {m}
    814.005166248364,1038.38198468012,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face17,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    814.005166248364,1038.38198468012,3,  !- X,Y,Z ==> Vertex 1 {m}
    814.005166248364,1038.38198468012,0,  !- X,Y,Z ==> Vertex 2 {m}
    809.402166248477,1049.10298468003,0,  !- X,Y,Z ==> Vertex 3 {m}
    809.402166248477,1049.10298468003,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face18,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    809.402166248477,1049.10298468003,3,  !- X,Y,Z ==> Vertex 1 {m}
    809.402166248477,1049.10298468003,0,  !- X,Y,Z ==> Vertex 2 {m}
    811.114166248419,1049.83798467943,0,  !- X,Y,Z ==> Vertex 3 {m}
    811.114166248419,1049.83798467943,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face19,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    811.114166248419,1049.83798467943,3,  !- X,Y,Z ==> Vertex 1 {m}
    811.114166248419,1049.83798467943,0,  !- X,Y,Z ==> Vertex 2 {m}
    807.029166248456,1059.3529846791,0,  !- X,Y,Z ==> Vertex 3 {m}
    807.029166248456,1059.3529846791,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    785.005166248655,1064.11998467443,3,  !- X,Y,Z ==> Vertex 1 {m}
    785.005166248655,1064.11998467443,0,  !- X,Y,Z ==> Vertex 2 {m}
    790.532166248599,1051.24498467629,0,  !- X,Y,Z ==> Vertex 3 {m}
    790.532166248599,1051.24498467629,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face20,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    807.029166248456,1059.3529846791,3,  !- X,Y,Z ==> Vertex 1 {m}
    807.029166248456,1059.3529846791,0,  !- X,Y,Z ==> Vertex 2 {m}
    805.290166248513,1058.60698467975,0,  !- X,Y,Z ==> Vertex 3 {m}
    805.290166248513,1058.60698467975,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face21,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    805.290166248513,1058.60698467975,3,  !- X,Y,Z ==> Vertex 1 {m}
    805.290166248513,1058.60698467975,0,  !- X,Y,Z ==> Vertex 2 {m}
    800.513166248627,1069.73498467745,0,  !- X,Y,Z ==> Vertex 3 {m}
    800.513166248627,1069.73498467745,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face22,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    800.513166248627,1069.73498467745,3,  !- X,Y,Z ==> Vertex 1 {m}
    800.513166248627,1069.73498467745,0,  !- X,Y,Z ==> Vertex 2 {m}
    796.939166248605,1068.2009846756,0,  !- X,Y,Z ==> Vertex 3 {m}
    796.939166248605,1068.2009846756,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face23,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    785.005166248655,1064.11998467443,3,  !- X,Y,Z ==> Vertex 1 {m}
    790.532166248599,1051.24498467629,3,  !- X,Y,Z ==> Vertex 2 {m}
    795.187166248568,1053.2429846769,3,  !- X,Y,Z ==> Vertex 3 {m}
    798.445166248541,1045.65298467798,3,  !- X,Y,Z ==> Vertex 4 {m}
    793.632166248692,1043.58698467647,3,  !- X,Y,Z ==> Vertex 5 {m}
    799.074166248498,1030.90998467726,3,  !- X,Y,Z ==> Vertex 6 {m}
    803.957166248529,1033.00598467996,3,  !- X,Y,Z ==> Vertex 7 {m}
    807.200166248313,1025.4509846784,3,  !- X,Y,Z ==> Vertex 8 {m}
    801.168166248422,1022.86098467761,3,  !- X,Y,Z ==> Vertex 9 {m}
    807.413166248418,1008.31398467922,3,  !- X,Y,Z ==> Vertex 10 {m}
    820.468166248353,1013.9179846823,3,  !- X,Y,Z ==> Vertex 11 {m}
    823.592166248247,1016.2079846842,3,  !- X,Y,Z ==> Vertex 12 {m}
    818.103166248362,1028.99198468046,3,  !- X,Y,Z ==> Vertex 13 {m}
    819.904166248223,1029.76498468237,3,  !- X,Y,Z ==> Vertex 14 {m}
    815.863166248255,1039.17898468038,3,  !- X,Y,Z ==> Vertex 15 {m}
    814.005166248364,1038.38198468012,3,  !- X,Y,Z ==> Vertex 16 {m}
    809.402166248477,1049.10298468003,3,  !- X,Y,Z ==> Vertex 17 {m}
    811.114166248419,1049.83798467943,3,  !- X,Y,Z ==> Vertex 18 {m}
    807.029166248456,1059.3529846791,3,  !- X,Y,Z ==> Vertex 19 {m}
    805.290166248513,1058.60698467975,3,  !- X,Y,Z ==> Vertex 20 {m}
    800.513166248627,1069.73498467745,3,  !- X,Y,Z ==> Vertex 21 {m}
    796.939166248605,1068.2009846756,3;  !- X,Y,Z ==> Vertex 22 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    790.532166248599,1051.24498467629,3,  !- X,Y,Z ==> Vertex 1 {m}
    790.532166248599,1051.24498467629,0,  !- X,Y,Z ==> Vertex 2 {m}
    795.187166248568,1053.2429846769,0,  !- X,Y,Z ==> Vertex 3 {m}
    795.187166248568,1053.2429846769,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    795.187166248568,1053.2429846769,3,  !- X,Y,Z ==> Vertex 1 {m}
    795.187166248568,1053.2429846769,0,  !- X,Y,Z ==> Vertex 2 {m}
    798.445166248541,1045.65298467798,0,  !- X,Y,Z ==> Vertex 3 {m}
    798.445166248541,1045.65298467798,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face5,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    798.445166248541,1045.65298467798,3,  !- X,Y,Z ==> Vertex 1 {m}
    798.445166248541,1045.65298467798,0,  !- X,Y,Z ==> Vertex 2 {m}
    793.632166248692,1043.58698467647,0,  !- X,Y,Z ==> Vertex 3 {m}
    793.632166248692,1043.58698467647,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face6,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    793.632166248692,1043.58698467647,3,  !- X,Y,Z ==> Vertex 1 {m}
    793.632166248692,1043.58698467647,0,  !- X,Y,Z ==> Vertex 2 {m}
    799.074166248498,1030.90998467726,0,  !- X,Y,Z ==> Vertex 3 {m}
    799.074166248498,1030.90998467726,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face7,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    799.074166248498,1030.90998467726,3,  !- X,Y,Z ==> Vertex 1 {m}
    799.074166248498,1030.90998467726,0,  !- X,Y,Z ==> Vertex 2 {m}
    803.957166248529,1033.00598467996,0,  !- X,Y,Z ==> Vertex 3 {m}
    803.957166248529,1033.00598467996,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face8,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    803.957166248529,1033.00598467996,3,  !- X,Y,Z ==> Vertex 1 {m}
    803.957166248529,1033.00598467996,0,  !- X,Y,Z ==> Vertex 2 {m}
    807.200166248313,1025.4509846784,0,  !- X,Y,Z ==> Vertex 3 {m}
    807.200166248313,1025.4509846784,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor1_Room1..Face9,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    807.200166248313,1025.4509846784,3,  !- X,Y,Z ==> Vertex 1 {m}
    807.200166248313,1025.4509846784,0,  !- X,Y,Z ==> Vertex 2 {m}
    801.168166248422,1022.86098467761,0,  !- X,Y,Z ==> Vertex 3 {m}
    801.168166248422,1022.86098467761,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    807.029166248456,1059.3529846791,6,  !- X,Y,Z ==> Vertex 1 {m}
    811.114166248419,1049.83798467943,6,  !- X,Y,Z ==> Vertex 2 {m}
    809.402166248477,1049.10298468003,6,  !- X,Y,Z ==> Vertex 3 {m}
    814.005166248364,1038.38198468012,6,  !- X,Y,Z ==> Vertex 4 {m}
    815.863166248255,1039.17898468038,6,  !- X,Y,Z ==> Vertex 5 {m}
    819.904166248223,1029.76498468237,6,  !- X,Y,Z ==> Vertex 6 {m}
    818.103166248362,1028.99198468046,6,  !- X,Y,Z ==> Vertex 7 {m}
    823.592166248247,1016.2079846842,6,  !- X,Y,Z ==> Vertex 8 {m}
    820.468166248353,1013.9179846823,6,  !- X,Y,Z ==> Vertex 9 {m}
    807.413166248418,1008.31398467922,6,  !- X,Y,Z ==> Vertex 10 {m}
    801.168166248422,1022.86098467761,6,  !- X,Y,Z ==> Vertex 11 {m}
    807.200166248313,1025.4509846784,6,  !- X,Y,Z ==> Vertex 12 {m}
    803.957166248529,1033.00598467996,6,  !- X,Y,Z ==> Vertex 13 {m}
    799.074166248498,1030.90998467726,6,  !- X,Y,Z ==> Vertex 14 {m}
    793.632166248692,1043.58698467647,6,  !- X,Y,Z ==> Vertex 15 {m}
    798.445166248541,1045.65298467798,6,  !- X,Y,Z ==> Vertex 16 {m}
    795.187166248568,1053.2429846769,6,  !- X,Y,Z ==> Vertex 17 {m}
    790.532166248599,1051.24498467629,6,  !- X,Y,Z ==> Vertex 18 {m}
    785.005166248655,1064.11998467443,6,  !- X,Y,Z ==> Vertex 19 {m}
    796.939166248605,1068.2009846756,6,  !- X,Y,Z ==> Vertex 20 {m}
    800.513166248627,1069.73498467745,6,  !- X,Y,Z ==> Vertex 21 {m}
    805.290166248513,1058.60698467975,6;  !- X,Y,Z ==> Vertex 22 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    800.513166248627,1069.73498467745,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    800.513166248627,1069.73498467745,6,  !- X,Y,Z ==> Vertex 2 {m}
    796.939166248605,1068.2009846756,6,  !- X,Y,Z ==> Vertex 3 {m}
    796.939166248605,1068.2009846756,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face10,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    807.200166248313,1025.4509846784,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    807.200166248313,1025.4509846784,6,  !- X,Y,Z ==> Vertex 2 {m}
    801.168166248422,1022.86098467761,6,  !- X,Y,Z ==> Vertex 3 {m}
    801.168166248422,1022.86098467761,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face11,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    801.168166248422,1022.86098467761,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    801.168166248422,1022.86098467761,6,  !- X,Y,Z ==> Vertex 2 {m}
    807.413166248418,1008.31398467922,6,  !- X,Y,Z ==> Vertex 3 {m}
    807.413166248418,1008.31398467922,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face12,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    807.413166248418,1008.31398467922,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    807.413166248418,1008.31398467922,6,  !- X,Y,Z ==> Vertex 2 {m}
    820.468166248353,1013.9179846823,6,  !- X,Y,Z ==> Vertex 3 {m}
    820.468166248353,1013.9179846823,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face13,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    820.468166248353,1013.9179846823,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    820.468166248353,1013.9179846823,6,  !- X,Y,Z ==> Vertex 2 {m}
    823.592166248247,1016.2079846842,6,  !- X,Y,Z ==> Vertex 3 {m}
    823.592166248247,1016.2079846842,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face14,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    823.592166248247,1016.2079846842,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    823.592166248247,1016.2079846842,6,  !- X,Y,Z ==> Vertex 2 {m}
    818.103166248362,1028.99198468046,6,  !- X,Y,Z ==> Vertex 3 {m}
    818.103166248362,1028.99198468046,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face15,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    818.103166248362,1028.99198468046,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    818.103166248362,1028.99198468046,6,  !- X,Y,Z ==> Vertex 2 {m}
    819.904166248223,1029.76498468237,6,  !- X,Y,Z ==> Vertex 3 {m}
    819.904166248223,1029.76498468237,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face16,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    819.904166248223,1029.76498468237,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    819.904166248223,1029.76498468237,6,  !- X,Y,Z ==> Vertex 2 {m}
    815.863166248255,1039.17898468038,6,  !- X,Y,Z ==> Vertex 3 {m}
    815.863166248255,1039.17898468038,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face17,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    815.863166248255,1039.17898468038,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    815.863166248255,1039.17898468038,6,  !- X,Y,Z ==> Vertex 2 {m}
    814.005166248364,1038.38198468012,6,  !- X,Y,Z ==> Vertex 3 {m}
    814.005166248364,1038.38198468012,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face18,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    814.005166248364,1038.38198468012,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    814.005166248364,1038.38198468012,6,  !- X,Y,Z ==> Vertex 2 {m}
    809.402166248477,1049.10298468003,6,  !- X,Y,Z ==> Vertex 3 {m}
    809.402166248477,1049.10298468003,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face19,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    809.402166248477,1049.10298468003,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    809.402166248477,1049.10298468003,6,  !- X,Y,Z ==> Vertex 2 {m}
    811.114166248419,1049.83798467943,6,  !- X,Y,Z ==> Vertex 3 {m}
    811.114166248419,1049.83798467943,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    796.939166248605,1068.2009846756,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    796.939166248605,1068.2009846756,6,  !- X,Y,Z ==> Vertex 2 {m}
    785.005166248655,1064.11998467443,6,  !- X,Y,Z ==> Vertex 3 {m}
    785.005166248655,1064.11998467443,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face20,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    811.114166248419,1049.83798467943,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    811.114166248419,1049.83798467943,6,  !- X,Y,Z ==> Vertex 2 {m}
    807.029166248456,1059.3529846791,6,  !- X,Y,Z ==> Vertex 3 {m}
    807.029166248456,1059.3529846791,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face21,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    807.029166248456,1059.3529846791,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    807.029166248456,1059.3529846791,6,  !- X,Y,Z ==> Vertex 2 {m}
    805.290166248513,1058.60698467975,6,  !- X,Y,Z ==> Vertex 3 {m}
    805.290166248513,1058.60698467975,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face22,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    805.290166248513,1058.60698467975,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    805.290166248513,1058.60698467975,6,  !- X,Y,Z ==> Vertex 2 {m}
    800.513166248627,1069.73498467745,6,  !- X,Y,Z ==> Vertex 3 {m}
    800.513166248627,1069.73498467745,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face23,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    785.005166248655,1064.11998467443,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    790.532166248599,1051.24498467629,11.58,  !- X,Y,Z ==> Vertex 2 {m}
    795.187166248568,1053.2429846769,11.58,  !- X,Y,Z ==> Vertex 3 {m}
    798.445166248541,1045.65298467798,11.58,  !- X,Y,Z ==> Vertex 4 {m}
    793.632166248692,1043.58698467647,11.58,  !- X,Y,Z ==> Vertex 5 {m}
    799.074166248498,1030.90998467726,11.58,  !- X,Y,Z ==> Vertex 6 {m}
    803.957166248529,1033.00598467996,11.58,  !- X,Y,Z ==> Vertex 7 {m}
    807.200166248313,1025.4509846784,11.58,  !- X,Y,Z ==> Vertex 8 {m}
    801.168166248422,1022.86098467761,11.58,  !- X,Y,Z ==> Vertex 9 {m}
    807.413166248418,1008.31398467922,11.58,  !- X,Y,Z ==> Vertex 10 {m}
    820.468166248353,1013.9179846823,11.58,  !- X,Y,Z ==> Vertex 11 {m}
    823.592166248247,1016.2079846842,11.58,  !- X,Y,Z ==> Vertex 12 {m}
    818.103166248362,1028.99198468046,11.58,  !- X,Y,Z ==> Vertex 13 {m}
    819.904166248223,1029.76498468237,11.58,  !- X,Y,Z ==> Vertex 14 {m}
    815.863166248255,1039.17898468038,11.58,  !- X,Y,Z ==> Vertex 15 {m}
    814.005166248364,1038.38198468012,11.58,  !- X,Y,Z ==> Vertex 16 {m}
    809.402166248477,1049.10298468003,11.58,  !- X,Y,Z ==> Vertex 17 {m}
    811.114166248419,1049.83798467943,11.58,  !- X,Y,Z ==> Vertex 18 {m}
    807.029166248456,1059.3529846791,11.58,  !- X,Y,Z ==> Vertex 19 {m}
    805.290166248513,1058.60698467975,11.58,  !- X,Y,Z ==> Vertex 20 {m}
    800.513166248627,1069.73498467745,11.58,  !- X,Y,Z ==> Vertex 21 {m}
    796.939166248605,1068.2009846756,11.58;  !- X,Y,Z ==> Vertex 22 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    785.005166248655,1064.11998467443,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    785.005166248655,1064.11998467443,6,  !- X,Y,Z ==> Vertex 2 {m}
    790.532166248599,1051.24498467629,6,  !- X,Y,Z ==> Vertex 3 {m}
    790.532166248599,1051.24498467629,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    790.532166248599,1051.24498467629,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    790.532166248599,1051.24498467629,6,  !- X,Y,Z ==> Vertex 2 {m}
    795.187166248568,1053.2429846769,6,  !- X,Y,Z ==> Vertex 3 {m}
    795.187166248568,1053.2429846769,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face5,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    795.187166248568,1053.2429846769,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    795.187166248568,1053.2429846769,6,  !- X,Y,Z ==> Vertex 2 {m}
    798.445166248541,1045.65298467798,6,  !- X,Y,Z ==> Vertex 3 {m}
    798.445166248541,1045.65298467798,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face6,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    798.445166248541,1045.65298467798,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    798.445166248541,1045.65298467798,6,  !- X,Y,Z ==> Vertex 2 {m}
    793.632166248692,1043.58698467647,6,  !- X,Y,Z ==> Vertex 3 {m}
    793.632166248692,1043.58698467647,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face7,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    793.632166248692,1043.58698467647,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    793.632166248692,1043.58698467647,6,  !- X,Y,Z ==> Vertex 2 {m}
    799.074166248498,1030.90998467726,6,  !- X,Y,Z ==> Vertex 3 {m}
    799.074166248498,1030.90998467726,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face8,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    799.074166248498,1030.90998467726,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    799.074166248498,1030.90998467726,6,  !- X,Y,Z ==> Vertex 2 {m}
    803.957166248529,1033.00598467996,6,  !- X,Y,Z ==> Vertex 3 {m}
    803.957166248529,1033.00598467996,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_15_Floor3_Room1..Face9,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_15_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    803.957166248529,1033.00598467996,11.58,  !- X,Y,Z ==> Vertex 1 {m}
    803.957166248529,1033.00598467996,6,  !- X,Y,Z ==> Vertex 2 {m}
    807.200166248313,1025.4509846784,6,  !- X,Y,Z ==> Vertex 3 {m}
    807.200166248313,1025.4509846784,11.58;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor1_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    surrounding-office_16_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    777.54816624866,1064.24098467191,0,  !- X,Y,Z ==> Vertex 1 {m}
    798.878166248502,1014.34598467888,0,  !- X,Y,Z ==> Vertex 2 {m}
    797.317166248515,1013.81498467659,0,  !- X,Y,Z ==> Vertex 3 {m}
    800.551166248511,1006.28298467694,0,  !- X,Y,Z ==> Vertex 4 {m}
    724.796166249147,973.519984658041,0,  !- X,Y,Z ==> Vertex 5 {m}
    722.855166249272,977.946984658182,0,  !- X,Y,Z ==> Vertex 6 {m}
    715.22116624931,974.687984656707,0,  !- X,Y,Z ==> Vertex 7 {m}
    691.337166249814,1029.82098464964,0,  !- X,Y,Z ==> Vertex 8 {m}
    696.535166249556,1031.84498465078,0,  !- X,Y,Z ==> Vertex 9 {m}
    693.478166249759,1038.86198465077,0,  !- X,Y,Z ==> Vertex 10 {m}
    770.922166248845,1072.47398467006,0,  !- X,Y,Z ==> Vertex 11 {m}
    774.643166248807,1063.0379846703,0;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor1_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    800.551166248511,1006.28298467694,3,  !- X,Y,Z ==> Vertex 1 {m}
    800.551166248511,1006.28298467694,0,  !- X,Y,Z ==> Vertex 2 {m}
    797.317166248515,1013.81498467659,0,  !- X,Y,Z ==> Vertex 3 {m}
    797.317166248515,1013.81498467659,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor1_Room1..Face10,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    715.22116624931,974.687984656707,3,  !- X,Y,Z ==> Vertex 1 {m}
    715.22116624931,974.687984656707,0,  !- X,Y,Z ==> Vertex 2 {m}
    722.855166249272,977.946984658182,0,  !- X,Y,Z ==> Vertex 3 {m}
    722.855166249272,977.946984658182,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor1_Room1..Face11,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    722.855166249272,977.946984658182,3,  !- X,Y,Z ==> Vertex 1 {m}
    722.855166249272,977.946984658182,0,  !- X,Y,Z ==> Vertex 2 {m}
    724.796166249147,973.519984658041,0,  !- X,Y,Z ==> Vertex 3 {m}
    724.796166249147,973.519984658041,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor1_Room1..Face12,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    724.796166249147,973.519984658041,3,  !- X,Y,Z ==> Vertex 1 {m}
    724.796166249147,973.519984658041,0,  !- X,Y,Z ==> Vertex 2 {m}
    800.551166248511,1006.28298467694,0,  !- X,Y,Z ==> Vertex 3 {m}
    800.551166248511,1006.28298467694,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor1_Room1..Face13,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    surrounding-office_16_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    693.478166249759,1038.86198465077,3,  !- X,Y,Z ==> Vertex 1 {m}
    696.535166249556,1031.84498465078,3,  !- X,Y,Z ==> Vertex 2 {m}
    691.337166249814,1029.82098464964,3,  !- X,Y,Z ==> Vertex 3 {m}
    715.22116624931,974.687984656707,3,  !- X,Y,Z ==> Vertex 4 {m}
    722.855166249272,977.946984658182,3,  !- X,Y,Z ==> Vertex 5 {m}
    724.796166249147,973.519984658041,3,  !- X,Y,Z ==> Vertex 6 {m}
    800.551166248511,1006.28298467694,3,  !- X,Y,Z ==> Vertex 7 {m}
    797.317166248515,1013.81498467659,3,  !- X,Y,Z ==> Vertex 8 {m}
    798.878166248502,1014.34598467888,3,  !- X,Y,Z ==> Vertex 9 {m}
    777.54816624866,1064.24098467191,3,  !- X,Y,Z ==> Vertex 10 {m}
    774.643166248807,1063.0379846703,3,  !- X,Y,Z ==> Vertex 11 {m}
    770.922166248845,1072.47398467006,3;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor1_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    797.317166248515,1013.81498467659,3,  !- X,Y,Z ==> Vertex 1 {m}
    797.317166248515,1013.81498467659,0,  !- X,Y,Z ==> Vertex 2 {m}
    798.878166248502,1014.34598467888,0,  !- X,Y,Z ==> Vertex 3 {m}
    798.878166248502,1014.34598467888,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor1_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    798.878166248502,1014.34598467888,3,  !- X,Y,Z ==> Vertex 1 {m}
    798.878166248502,1014.34598467888,0,  !- X,Y,Z ==> Vertex 2 {m}
    777.54816624866,1064.24098467191,0,  !- X,Y,Z ==> Vertex 3 {m}
    777.54816624866,1064.24098467191,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor1_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    777.54816624866,1064.24098467191,3,  !- X,Y,Z ==> Vertex 1 {m}
    777.54816624866,1064.24098467191,0,  !- X,Y,Z ==> Vertex 2 {m}
    774.643166248807,1063.0379846703,0,  !- X,Y,Z ==> Vertex 3 {m}
    774.643166248807,1063.0379846703,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor1_Room1..Face5,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    774.643166248807,1063.0379846703,3,  !- X,Y,Z ==> Vertex 1 {m}
    774.643166248807,1063.0379846703,0,  !- X,Y,Z ==> Vertex 2 {m}
    770.922166248845,1072.47398467006,0,  !- X,Y,Z ==> Vertex 3 {m}
    770.922166248845,1072.47398467006,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor1_Room1..Face6,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    770.922166248845,1072.47398467006,3,  !- X,Y,Z ==> Vertex 1 {m}
    770.922166248845,1072.47398467006,0,  !- X,Y,Z ==> Vertex 2 {m}
    693.478166249759,1038.86198465077,0,  !- X,Y,Z ==> Vertex 3 {m}
    693.478166249759,1038.86198465077,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor1_Room1..Face7,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    693.478166249759,1038.86198465077,3,  !- X,Y,Z ==> Vertex 1 {m}
    693.478166249759,1038.86198465077,0,  !- X,Y,Z ==> Vertex 2 {m}
    696.535166249556,1031.84498465078,0,  !- X,Y,Z ==> Vertex 3 {m}
    696.535166249556,1031.84498465078,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor1_Room1..Face8,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    696.535166249556,1031.84498465078,3,  !- X,Y,Z ==> Vertex 1 {m}
    696.535166249556,1031.84498465078,0,  !- X,Y,Z ==> Vertex 2 {m}
    691.337166249814,1029.82098464964,0,  !- X,Y,Z ==> Vertex 3 {m}
    691.337166249814,1029.82098464964,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor1_Room1..Face9,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    691.337166249814,1029.82098464964,3,  !- X,Y,Z ==> Vertex 1 {m}
    691.337166249814,1029.82098464964,0,  !- X,Y,Z ==> Vertex 2 {m}
    715.22116624931,974.687984656707,0,  !- X,Y,Z ==> Vertex 3 {m}
    715.22116624931,974.687984656707,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor7_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    surrounding-office_16_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    777.54816624866,1064.24098467191,18,  !- X,Y,Z ==> Vertex 1 {m}
    798.878166248502,1014.34598467888,18,  !- X,Y,Z ==> Vertex 2 {m}
    797.317166248515,1013.81498467659,18,  !- X,Y,Z ==> Vertex 3 {m}
    800.551166248511,1006.28298467694,18,  !- X,Y,Z ==> Vertex 4 {m}
    724.796166249147,973.519984658041,18,  !- X,Y,Z ==> Vertex 5 {m}
    722.855166249272,977.946984658182,18,  !- X,Y,Z ==> Vertex 6 {m}
    715.22116624931,974.687984656707,18,  !- X,Y,Z ==> Vertex 7 {m}
    691.337166249814,1029.82098464964,18,  !- X,Y,Z ==> Vertex 8 {m}
    696.535166249556,1031.84498465078,18,  !- X,Y,Z ==> Vertex 9 {m}
    693.478166249759,1038.86198465077,18,  !- X,Y,Z ==> Vertex 10 {m}
    770.922166248845,1072.47398467006,18,  !- X,Y,Z ==> Vertex 11 {m}
    774.643166248807,1063.0379846703,18;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor7_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    724.796166249147,973.519984658041,21.8700008392334,  !- X,Y,Z ==> Vertex 1 {m}
    724.796166249147,973.519984658041,18,  !- X,Y,Z ==> Vertex 2 {m}
    800.551166248511,1006.28298467694,18,  !- X,Y,Z ==> Vertex 3 {m}
    800.551166248511,1006.28298467694,21.8700008392334;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor7_Room1..Face10,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    691.337166249814,1029.82098464964,21.8700008392334,  !- X,Y,Z ==> Vertex 1 {m}
    691.337166249814,1029.82098464964,18,  !- X,Y,Z ==> Vertex 2 {m}
    715.22116624931,974.687984656707,18,  !- X,Y,Z ==> Vertex 3 {m}
    715.22116624931,974.687984656707,21.8700008392334;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor7_Room1..Face11,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    715.22116624931,974.687984656707,21.8700008392334,  !- X,Y,Z ==> Vertex 1 {m}
    715.22116624931,974.687984656707,18,  !- X,Y,Z ==> Vertex 2 {m}
    722.855166249272,977.946984658182,18,  !- X,Y,Z ==> Vertex 3 {m}
    722.855166249272,977.946984658182,21.8700008392334;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor7_Room1..Face12,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    722.855166249272,977.946984658182,21.8700008392334,  !- X,Y,Z ==> Vertex 1 {m}
    722.855166249272,977.946984658182,18,  !- X,Y,Z ==> Vertex 2 {m}
    724.796166249147,973.519984658041,18,  !- X,Y,Z ==> Vertex 3 {m}
    724.796166249147,973.519984658041,21.8700008392334;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor7_Room1..Face13,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    surrounding-office_16_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    693.478166249759,1038.86198465077,21.8700008392334,  !- X,Y,Z ==> Vertex 1 {m}
    696.535166249556,1031.84498465078,21.8700008392334,  !- X,Y,Z ==> Vertex 2 {m}
    691.337166249814,1029.82098464964,21.8700008392334,  !- X,Y,Z ==> Vertex 3 {m}
    715.22116624931,974.687984656707,21.8700008392334,  !- X,Y,Z ==> Vertex 4 {m}
    722.855166249272,977.946984658182,21.8700008392334,  !- X,Y,Z ==> Vertex 5 {m}
    724.796166249147,973.519984658041,21.8700008392334,  !- X,Y,Z ==> Vertex 6 {m}
    800.551166248511,1006.28298467694,21.8700008392334,  !- X,Y,Z ==> Vertex 7 {m}
    797.317166248515,1013.81498467659,21.8700008392334,  !- X,Y,Z ==> Vertex 8 {m}
    798.878166248502,1014.34598467888,21.8700008392334,  !- X,Y,Z ==> Vertex 9 {m}
    777.54816624866,1064.24098467191,21.8700008392334,  !- X,Y,Z ==> Vertex 10 {m}
    774.643166248807,1063.0379846703,21.8700008392334,  !- X,Y,Z ==> Vertex 11 {m}
    770.922166248845,1072.47398467006,21.8700008392334;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor7_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    800.551166248511,1006.28298467694,21.8700008392334,  !- X,Y,Z ==> Vertex 1 {m}
    800.551166248511,1006.28298467694,18,  !- X,Y,Z ==> Vertex 2 {m}
    797.317166248515,1013.81498467659,18,  !- X,Y,Z ==> Vertex 3 {m}
    797.317166248515,1013.81498467659,21.8700008392334;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor7_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    797.317166248515,1013.81498467659,21.8700008392334,  !- X,Y,Z ==> Vertex 1 {m}
    797.317166248515,1013.81498467659,18,  !- X,Y,Z ==> Vertex 2 {m}
    798.878166248502,1014.34598467888,18,  !- X,Y,Z ==> Vertex 3 {m}
    798.878166248502,1014.34598467888,21.8700008392334;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor7_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    798.878166248502,1014.34598467888,21.8700008392334,  !- X,Y,Z ==> Vertex 1 {m}
    798.878166248502,1014.34598467888,18,  !- X,Y,Z ==> Vertex 2 {m}
    777.54816624866,1064.24098467191,18,  !- X,Y,Z ==> Vertex 3 {m}
    777.54816624866,1064.24098467191,21.8700008392334;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor7_Room1..Face5,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    777.54816624866,1064.24098467191,21.8700008392334,  !- X,Y,Z ==> Vertex 1 {m}
    777.54816624866,1064.24098467191,18,  !- X,Y,Z ==> Vertex 2 {m}
    774.643166248807,1063.0379846703,18,  !- X,Y,Z ==> Vertex 3 {m}
    774.643166248807,1063.0379846703,21.8700008392334;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor7_Room1..Face6,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    774.643166248807,1063.0379846703,21.8700008392334,  !- X,Y,Z ==> Vertex 1 {m}
    774.643166248807,1063.0379846703,18,  !- X,Y,Z ==> Vertex 2 {m}
    770.922166248845,1072.47398467006,18,  !- X,Y,Z ==> Vertex 3 {m}
    770.922166248845,1072.47398467006,21.8700008392334;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor7_Room1..Face7,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    770.922166248845,1072.47398467006,21.8700008392334,  !- X,Y,Z ==> Vertex 1 {m}
    770.922166248845,1072.47398467006,18,  !- X,Y,Z ==> Vertex 2 {m}
    693.478166249759,1038.86198465077,18,  !- X,Y,Z ==> Vertex 3 {m}
    693.478166249759,1038.86198465077,21.8700008392334;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor7_Room1..Face8,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    693.478166249759,1038.86198465077,21.8700008392334,  !- X,Y,Z ==> Vertex 1 {m}
    693.478166249759,1038.86198465077,18,  !- X,Y,Z ==> Vertex 2 {m}
    696.535166249556,1031.84498465078,18,  !- X,Y,Z ==> Vertex 3 {m}
    696.535166249556,1031.84498465078,21.8700008392334;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_16_Floor7_Room1..Face9,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_16_Floor7_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    696.535166249556,1031.84498465078,21.8700008392334,  !- X,Y,Z ==> Vertex 1 {m}
    696.535166249556,1031.84498465078,18,  !- X,Y,Z ==> Vertex 2 {m}
    691.337166249814,1029.82098464964,18,  !- X,Y,Z ==> Vertex 3 {m}
    691.337166249814,1029.82098464964,21.8700008392334;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_17_Floor1_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    surrounding-office_17_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    796.590166248443,996.654984677375,0,  !- X,Y,Z ==> Vertex 1 {m}
    813.486166248276,957.701984682285,0,  !- X,Y,Z ==> Vertex 2 {m}
    772.422166248729,939.884984671303,0,  !- X,Y,Z ==> Vertex 3 {m}
    755.522166248938,978.837984665461,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_17_Floor1_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_17_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    796.590166248443,996.654984677375,3,  !- X,Y,Z ==> Vertex 1 {m}
    796.590166248443,996.654984677375,0,  !- X,Y,Z ==> Vertex 2 {m}
    755.522166248938,978.837984665461,0,  !- X,Y,Z ==> Vertex 3 {m}
    755.522166248938,978.837984665461,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_17_Floor1_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_17_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    755.522166248938,978.837984665461,3,  !- X,Y,Z ==> Vertex 1 {m}
    755.522166248938,978.837984665461,0,  !- X,Y,Z ==> Vertex 2 {m}
    772.422166248729,939.884984671303,0,  !- X,Y,Z ==> Vertex 3 {m}
    772.422166248729,939.884984671303,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_17_Floor1_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_17_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    772.422166248729,939.884984671303,3,  !- X,Y,Z ==> Vertex 1 {m}
    772.422166248729,939.884984671303,0,  !- X,Y,Z ==> Vertex 2 {m}
    813.486166248276,957.701984682285,0,  !- X,Y,Z ==> Vertex 3 {m}
    813.486166248276,957.701984682285,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_17_Floor1_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_17_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    813.486166248276,957.701984682285,3,  !- X,Y,Z ==> Vertex 1 {m}
    813.486166248276,957.701984682285,0,  !- X,Y,Z ==> Vertex 2 {m}
    796.590166248443,996.654984677375,0,  !- X,Y,Z ==> Vertex 3 {m}
    796.590166248443,996.654984677375,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_17_Floor1_Room1..Face5,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    surrounding-office_17_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    755.522166248938,978.837984665461,3,  !- X,Y,Z ==> Vertex 1 {m}
    772.422166248729,939.884984671303,3,  !- X,Y,Z ==> Vertex 2 {m}
    813.486166248276,957.701984682285,3,  !- X,Y,Z ==> Vertex 3 {m}
    796.590166248443,996.654984677375,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_17_Floor3_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    surrounding-office_17_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    796.590166248443,996.654984677375,6,  !- X,Y,Z ==> Vertex 1 {m}
    813.486166248276,957.701984682285,6,  !- X,Y,Z ==> Vertex 2 {m}
    772.422166248729,939.884984671303,6,  !- X,Y,Z ==> Vertex 3 {m}
    755.522166248938,978.837984665461,6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_17_Floor3_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_17_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    813.486166248276,957.701984682285,9.83,  !- X,Y,Z ==> Vertex 1 {m}
    813.486166248276,957.701984682285,6,  !- X,Y,Z ==> Vertex 2 {m}
    796.590166248443,996.654984677375,6,  !- X,Y,Z ==> Vertex 3 {m}
    796.590166248443,996.654984677375,9.83;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_17_Floor3_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_17_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    796.590166248443,996.654984677375,9.83,  !- X,Y,Z ==> Vertex 1 {m}
    796.590166248443,996.654984677375,6,  !- X,Y,Z ==> Vertex 2 {m}
    755.522166248938,978.837984665461,6,  !- X,Y,Z ==> Vertex 3 {m}
    755.522166248938,978.837984665461,9.83;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_17_Floor3_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_17_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    755.522166248938,978.837984665461,9.83,  !- X,Y,Z ==> Vertex 1 {m}
    755.522166248938,978.837984665461,6,  !- X,Y,Z ==> Vertex 2 {m}
    772.422166248729,939.884984671303,6,  !- X,Y,Z ==> Vertex 3 {m}
    772.422166248729,939.884984671303,9.83;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_17_Floor3_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_17_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    772.422166248729,939.884984671303,9.83,  !- X,Y,Z ==> Vertex 1 {m}
    772.422166248729,939.884984671303,6,  !- X,Y,Z ==> Vertex 2 {m}
    813.486166248276,957.701984682285,6,  !- X,Y,Z ==> Vertex 3 {m}
    813.486166248276,957.701984682285,9.83;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_17_Floor3_Room1..Face5,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    surrounding-office_17_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    755.522166248938,978.837984665461,9.83,  !- X,Y,Z ==> Vertex 1 {m}
    772.422166248729,939.884984671303,9.83,  !- X,Y,Z ==> Vertex 2 {m}
    813.486166248276,957.701984682285,9.83,  !- X,Y,Z ==> Vertex 3 {m}
    796.590166248443,996.654984677375,9.83;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    772.540166248978,1149.17198466805,0,  !- X,Y,Z ==> Vertex 1 {m}
    776.921166248798,1138.96398466935,0,  !- X,Y,Z ==> Vertex 2 {m}
    775.009166248845,1138.14398466905,0,  !- X,Y,Z ==> Vertex 3 {m}
    779.971166248728,1126.58598467165,0,  !- X,Y,Z ==> Vertex 4 {m}
    781.867166248911,1127.3999846719,0,  !- X,Y,Z ==> Vertex 5 {m}
    786.257166248924,1117.17198467364,0,  !- X,Y,Z ==> Vertex 6 {m}
    784.470166248797,1116.40498467272,0,  !- X,Y,Z ==> Vertex 7 {m}
    789.391166248653,1104.94098467396,0,  !- X,Y,Z ==> Vertex 8 {m}
    791.278166248758,1105.74998467525,0,  !- X,Y,Z ==> Vertex 9 {m}
    795.65516624862,1095.55398467386,0,  !- X,Y,Z ==> Vertex 10 {m}
    793.920166248634,1094.80898467561,0,  !- X,Y,Z ==> Vertex 11 {m}
    799.24416624854,1082.02798467798,0,  !- X,Y,Z ==> Vertex 12 {m}
    795.580166248667,1080.56698467785,0,  !- X,Y,Z ==> Vertex 13 {m}
    781.473166248707,1074.50598467158,0,  !- X,Y,Z ==> Vertex 14 {m}
    775.784166248926,1087.7469846701,0,  !- X,Y,Z ==> Vertex 15 {m}
    785.408166248646,1091.88098467437,0,  !- X,Y,Z ==> Vertex 16 {m}
    781.539166248989,1100.88798467179,0,  !- X,Y,Z ==> Vertex 17 {m}
    772.608166248716,1097.05198467074,0,  !- X,Y,Z ==> Vertex 18 {m}
    767.117166248969,1109.83398466946,0,  !- X,Y,Z ==> Vertex 19 {m}
    776.015166248897,1113.65598467009,0,  !- X,Y,Z ==> Vertex 20 {m}
    772.229166248933,1122.46898466924,0,  !- X,Y,Z ==> Vertex 21 {m}
    763.321166249054,1118.64198466872,0,  !- X,Y,Z ==> Vertex 22 {m}
    757.825166249011,1131.4349846646,0,  !- X,Y,Z ==> Vertex 23 {m}
    766.692166249097,1135.24398466868,0,  !- X,Y,Z ==> Vertex 24 {m}
    762.852166249013,1144.18298466613,0,  !- X,Y,Z ==> Vertex 25 {m}
    753.911166249138,1140.34198466519,0,  !- X,Y,Z ==> Vertex 26 {m}
    748.388166249209,1153.19798466487,0,  !- X,Y,Z ==> Vertex 27 {m}
    765.441166248991,1160.56398466898,0,  !- X,Y,Z ==> Vertex 28 {m}
    770.675166248988,1148.37098466994,0;  !- X,Y,Z ==> Vertex 29 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    748.388166249209,1153.19798466487,3,  !- X,Y,Z ==> Vertex 1 {m}
    748.388166249209,1153.19798466487,0,  !- X,Y,Z ==> Vertex 2 {m}
    753.911166249138,1140.34198466519,0,  !- X,Y,Z ==> Vertex 3 {m}
    753.911166249138,1140.34198466519,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face10,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    772.608166248716,1097.05198467074,3,  !- X,Y,Z ==> Vertex 1 {m}
    772.608166248716,1097.05198467074,0,  !- X,Y,Z ==> Vertex 2 {m}
    781.539166248989,1100.88798467179,0,  !- X,Y,Z ==> Vertex 3 {m}
    781.539166248989,1100.88798467179,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face11,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    781.539166248989,1100.88798467179,3,  !- X,Y,Z ==> Vertex 1 {m}
    781.539166248989,1100.88798467179,0,  !- X,Y,Z ==> Vertex 2 {m}
    785.408166248646,1091.88098467437,0,  !- X,Y,Z ==> Vertex 3 {m}
    785.408166248646,1091.88098467437,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face12,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    785.408166248646,1091.88098467437,3,  !- X,Y,Z ==> Vertex 1 {m}
    785.408166248646,1091.88098467437,0,  !- X,Y,Z ==> Vertex 2 {m}
    775.784166248926,1087.7469846701,0,  !- X,Y,Z ==> Vertex 3 {m}
    775.784166248926,1087.7469846701,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face13,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    775.784166248926,1087.7469846701,3,  !- X,Y,Z ==> Vertex 1 {m}
    775.784166248926,1087.7469846701,0,  !- X,Y,Z ==> Vertex 2 {m}
    781.473166248707,1074.50598467158,0,  !- X,Y,Z ==> Vertex 3 {m}
    781.473166248707,1074.50598467158,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face14,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    781.473166248707,1074.50598467158,3,  !- X,Y,Z ==> Vertex 1 {m}
    781.473166248707,1074.50598467158,0,  !- X,Y,Z ==> Vertex 2 {m}
    795.580166248667,1080.56698467785,0,  !- X,Y,Z ==> Vertex 3 {m}
    795.580166248667,1080.56698467785,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face15,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    795.580166248667,1080.56698467785,3,  !- X,Y,Z ==> Vertex 1 {m}
    795.580166248667,1080.56698467785,0,  !- X,Y,Z ==> Vertex 2 {m}
    799.24416624854,1082.02798467798,0,  !- X,Y,Z ==> Vertex 3 {m}
    799.24416624854,1082.02798467798,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face16,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    799.24416624854,1082.02798467798,3,  !- X,Y,Z ==> Vertex 1 {m}
    799.24416624854,1082.02798467798,0,  !- X,Y,Z ==> Vertex 2 {m}
    793.920166248634,1094.80898467561,0,  !- X,Y,Z ==> Vertex 3 {m}
    793.920166248634,1094.80898467561,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face17,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    793.920166248634,1094.80898467561,3,  !- X,Y,Z ==> Vertex 1 {m}
    793.920166248634,1094.80898467561,0,  !- X,Y,Z ==> Vertex 2 {m}
    795.65516624862,1095.55398467386,0,  !- X,Y,Z ==> Vertex 3 {m}
    795.65516624862,1095.55398467386,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face18,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    795.65516624862,1095.55398467386,3,  !- X,Y,Z ==> Vertex 1 {m}
    795.65516624862,1095.55398467386,0,  !- X,Y,Z ==> Vertex 2 {m}
    791.278166248758,1105.74998467525,0,  !- X,Y,Z ==> Vertex 3 {m}
    791.278166248758,1105.74998467525,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face19,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    791.278166248758,1105.74998467525,3,  !- X,Y,Z ==> Vertex 1 {m}
    791.278166248758,1105.74998467525,0,  !- X,Y,Z ==> Vertex 2 {m}
    789.391166248653,1104.94098467396,0,  !- X,Y,Z ==> Vertex 3 {m}
    789.391166248653,1104.94098467396,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    753.911166249138,1140.34198466519,3,  !- X,Y,Z ==> Vertex 1 {m}
    753.911166249138,1140.34198466519,0,  !- X,Y,Z ==> Vertex 2 {m}
    762.852166249013,1144.18298466613,0,  !- X,Y,Z ==> Vertex 3 {m}
    762.852166249013,1144.18298466613,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face20,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    789.391166248653,1104.94098467396,3,  !- X,Y,Z ==> Vertex 1 {m}
    789.391166248653,1104.94098467396,0,  !- X,Y,Z ==> Vertex 2 {m}
    784.470166248797,1116.40498467272,0,  !- X,Y,Z ==> Vertex 3 {m}
    784.470166248797,1116.40498467272,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face21,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    784.470166248797,1116.40498467272,3,  !- X,Y,Z ==> Vertex 1 {m}
    784.470166248797,1116.40498467272,0,  !- X,Y,Z ==> Vertex 2 {m}
    786.257166248924,1117.17198467364,0,  !- X,Y,Z ==> Vertex 3 {m}
    786.257166248924,1117.17198467364,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face22,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    786.257166248924,1117.17198467364,3,  !- X,Y,Z ==> Vertex 1 {m}
    786.257166248924,1117.17198467364,0,  !- X,Y,Z ==> Vertex 2 {m}
    781.867166248911,1127.3999846719,0,  !- X,Y,Z ==> Vertex 3 {m}
    781.867166248911,1127.3999846719,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face23,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    781.867166248911,1127.3999846719,3,  !- X,Y,Z ==> Vertex 1 {m}
    781.867166248911,1127.3999846719,0,  !- X,Y,Z ==> Vertex 2 {m}
    779.971166248728,1126.58598467165,0,  !- X,Y,Z ==> Vertex 3 {m}
    779.971166248728,1126.58598467165,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face24,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    779.971166248728,1126.58598467165,3,  !- X,Y,Z ==> Vertex 1 {m}
    779.971166248728,1126.58598467165,0,  !- X,Y,Z ==> Vertex 2 {m}
    775.009166248845,1138.14398466905,0,  !- X,Y,Z ==> Vertex 3 {m}
    775.009166248845,1138.14398466905,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face25,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    775.009166248845,1138.14398466905,3,  !- X,Y,Z ==> Vertex 1 {m}
    775.009166248845,1138.14398466905,0,  !- X,Y,Z ==> Vertex 2 {m}
    776.921166248798,1138.96398466935,0,  !- X,Y,Z ==> Vertex 3 {m}
    776.921166248798,1138.96398466935,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face26,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    776.921166248798,1138.96398466935,3,  !- X,Y,Z ==> Vertex 1 {m}
    776.921166248798,1138.96398466935,0,  !- X,Y,Z ==> Vertex 2 {m}
    772.540166248978,1149.17198466805,0,  !- X,Y,Z ==> Vertex 3 {m}
    772.540166248978,1149.17198466805,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face27,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    772.540166248978,1149.17198466805,3,  !- X,Y,Z ==> Vertex 1 {m}
    772.540166248978,1149.17198466805,0,  !- X,Y,Z ==> Vertex 2 {m}
    770.675166248988,1148.37098466994,0,  !- X,Y,Z ==> Vertex 3 {m}
    770.675166248988,1148.37098466994,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face28,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    770.675166248988,1148.37098466994,3,  !- X,Y,Z ==> Vertex 1 {m}
    770.675166248988,1148.37098466994,0,  !- X,Y,Z ==> Vertex 2 {m}
    765.441166248991,1160.56398466898,0,  !- X,Y,Z ==> Vertex 3 {m}
    765.441166248991,1160.56398466898,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face29,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    765.441166248991,1160.56398466898,3,  !- X,Y,Z ==> Vertex 1 {m}
    765.441166248991,1160.56398466898,0,  !- X,Y,Z ==> Vertex 2 {m}
    748.388166249209,1153.19798466487,0,  !- X,Y,Z ==> Vertex 3 {m}
    748.388166249209,1153.19798466487,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    762.852166249013,1144.18298466613,3,  !- X,Y,Z ==> Vertex 1 {m}
    762.852166249013,1144.18298466613,0,  !- X,Y,Z ==> Vertex 2 {m}
    766.692166249097,1135.24398466868,0,  !- X,Y,Z ==> Vertex 3 {m}
    766.692166249097,1135.24398466868,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face30,  !- Name
    Ceiling,                 !- Surface Type
    Generic Interior Ceiling,!- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    748.388166249209,1153.19798466487,3,  !- X,Y,Z ==> Vertex 1 {m}
    753.911166249138,1140.34198466519,3,  !- X,Y,Z ==> Vertex 2 {m}
    762.852166249013,1144.18298466613,3,  !- X,Y,Z ==> Vertex 3 {m}
    766.692166249097,1135.24398466868,3,  !- X,Y,Z ==> Vertex 4 {m}
    757.825166249011,1131.4349846646,3,  !- X,Y,Z ==> Vertex 5 {m}
    763.321166249054,1118.64198466872,3,  !- X,Y,Z ==> Vertex 6 {m}
    772.229166248933,1122.46898466924,3,  !- X,Y,Z ==> Vertex 7 {m}
    776.015166248897,1113.65598467009,3,  !- X,Y,Z ==> Vertex 8 {m}
    767.117166248969,1109.83398466946,3,  !- X,Y,Z ==> Vertex 9 {m}
    772.608166248716,1097.05198467074,3,  !- X,Y,Z ==> Vertex 10 {m}
    781.539166248989,1100.88798467179,3,  !- X,Y,Z ==> Vertex 11 {m}
    785.408166248646,1091.88098467437,3,  !- X,Y,Z ==> Vertex 12 {m}
    775.784166248926,1087.7469846701,3,  !- X,Y,Z ==> Vertex 13 {m}
    781.473166248707,1074.50598467158,3,  !- X,Y,Z ==> Vertex 14 {m}
    795.580166248667,1080.56698467785,3,  !- X,Y,Z ==> Vertex 15 {m}
    799.24416624854,1082.02798467798,3,  !- X,Y,Z ==> Vertex 16 {m}
    793.920166248634,1094.80898467561,3,  !- X,Y,Z ==> Vertex 17 {m}
    795.65516624862,1095.55398467386,3,  !- X,Y,Z ==> Vertex 18 {m}
    791.278166248758,1105.74998467525,3,  !- X,Y,Z ==> Vertex 19 {m}
    789.391166248653,1104.94098467396,3,  !- X,Y,Z ==> Vertex 20 {m}
    784.470166248797,1116.40498467272,3,  !- X,Y,Z ==> Vertex 21 {m}
    786.257166248924,1117.17198467364,3,  !- X,Y,Z ==> Vertex 22 {m}
    781.867166248911,1127.3999846719,3,  !- X,Y,Z ==> Vertex 23 {m}
    779.971166248728,1126.58598467165,3,  !- X,Y,Z ==> Vertex 24 {m}
    775.009166248845,1138.14398466905,3,  !- X,Y,Z ==> Vertex 25 {m}
    776.921166248798,1138.96398466935,3,  !- X,Y,Z ==> Vertex 26 {m}
    772.540166248978,1149.17198466805,3,  !- X,Y,Z ==> Vertex 27 {m}
    770.675166248988,1148.37098466994,3,  !- X,Y,Z ==> Vertex 28 {m}
    765.441166248991,1160.56398466898,3;  !- X,Y,Z ==> Vertex 29 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    766.692166249097,1135.24398466868,3,  !- X,Y,Z ==> Vertex 1 {m}
    766.692166249097,1135.24398466868,0,  !- X,Y,Z ==> Vertex 2 {m}
    757.825166249011,1131.4349846646,0,  !- X,Y,Z ==> Vertex 3 {m}
    757.825166249011,1131.4349846646,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face5,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    757.825166249011,1131.4349846646,3,  !- X,Y,Z ==> Vertex 1 {m}
    757.825166249011,1131.4349846646,0,  !- X,Y,Z ==> Vertex 2 {m}
    763.321166249054,1118.64198466872,0,  !- X,Y,Z ==> Vertex 3 {m}
    763.321166249054,1118.64198466872,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face6,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    763.321166249054,1118.64198466872,3,  !- X,Y,Z ==> Vertex 1 {m}
    763.321166249054,1118.64198466872,0,  !- X,Y,Z ==> Vertex 2 {m}
    772.229166248933,1122.46898466924,0,  !- X,Y,Z ==> Vertex 3 {m}
    772.229166248933,1122.46898466924,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face7,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    772.229166248933,1122.46898466924,3,  !- X,Y,Z ==> Vertex 1 {m}
    772.229166248933,1122.46898466924,0,  !- X,Y,Z ==> Vertex 2 {m}
    776.015166248897,1113.65598467009,0,  !- X,Y,Z ==> Vertex 3 {m}
    776.015166248897,1113.65598467009,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face8,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    776.015166248897,1113.65598467009,3,  !- X,Y,Z ==> Vertex 1 {m}
    776.015166248897,1113.65598467009,0,  !- X,Y,Z ==> Vertex 2 {m}
    767.117166248969,1109.83398466946,0,  !- X,Y,Z ==> Vertex 3 {m}
    767.117166248969,1109.83398466946,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor1_Room1..Face9,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor1_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    767.117166248969,1109.83398466946,3,  !- X,Y,Z ==> Vertex 1 {m}
    767.117166248969,1109.83398466946,0,  !- X,Y,Z ==> Vertex 2 {m}
    772.608166248716,1097.05198467074,0,  !- X,Y,Z ==> Vertex 3 {m}
    772.608166248716,1097.05198467074,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Generic Interior Floor,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    772.540166248978,1149.17198466805,6,  !- X,Y,Z ==> Vertex 1 {m}
    776.921166248798,1138.96398466935,6,  !- X,Y,Z ==> Vertex 2 {m}
    775.009166248845,1138.14398466905,6,  !- X,Y,Z ==> Vertex 3 {m}
    779.971166248728,1126.58598467165,6,  !- X,Y,Z ==> Vertex 4 {m}
    781.867166248911,1127.3999846719,6,  !- X,Y,Z ==> Vertex 5 {m}
    786.257166248924,1117.17198467364,6,  !- X,Y,Z ==> Vertex 6 {m}
    784.470166248797,1116.40498467272,6,  !- X,Y,Z ==> Vertex 7 {m}
    789.391166248653,1104.94098467396,6,  !- X,Y,Z ==> Vertex 8 {m}
    791.278166248758,1105.74998467525,6,  !- X,Y,Z ==> Vertex 9 {m}
    795.65516624862,1095.55398467386,6,  !- X,Y,Z ==> Vertex 10 {m}
    793.920166248634,1094.80898467561,6,  !- X,Y,Z ==> Vertex 11 {m}
    799.24416624854,1082.02798467798,6,  !- X,Y,Z ==> Vertex 12 {m}
    795.580166248667,1080.56698467785,6,  !- X,Y,Z ==> Vertex 13 {m}
    781.473166248707,1074.50598467158,6,  !- X,Y,Z ==> Vertex 14 {m}
    775.784166248926,1087.7469846701,6,  !- X,Y,Z ==> Vertex 15 {m}
    785.408166248646,1091.88098467437,6,  !- X,Y,Z ==> Vertex 16 {m}
    781.539166248989,1100.88798467179,6,  !- X,Y,Z ==> Vertex 17 {m}
    772.608166248716,1097.05198467074,6,  !- X,Y,Z ==> Vertex 18 {m}
    767.117166248969,1109.83398466946,6,  !- X,Y,Z ==> Vertex 19 {m}
    776.015166248897,1113.65598467009,6,  !- X,Y,Z ==> Vertex 20 {m}
    772.229166248933,1122.46898466924,6,  !- X,Y,Z ==> Vertex 21 {m}
    763.321166249054,1118.64198466872,6,  !- X,Y,Z ==> Vertex 22 {m}
    757.825166249011,1131.4349846646,6,  !- X,Y,Z ==> Vertex 23 {m}
    766.692166249097,1135.24398466868,6,  !- X,Y,Z ==> Vertex 24 {m}
    762.852166249013,1144.18298466613,6,  !- X,Y,Z ==> Vertex 25 {m}
    753.911166249138,1140.34198466519,6,  !- X,Y,Z ==> Vertex 26 {m}
    748.388166249209,1153.19798466487,6,  !- X,Y,Z ==> Vertex 27 {m}
    765.441166248991,1160.56398466898,6,  !- X,Y,Z ==> Vertex 28 {m}
    770.675166248988,1148.37098466994,6;  !- X,Y,Z ==> Vertex 29 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    765.441166248991,1160.56398466898,10.78,  !- X,Y,Z ==> Vertex 1 {m}
    765.441166248991,1160.56398466898,6,  !- X,Y,Z ==> Vertex 2 {m}
    748.388166249209,1153.19798466487,6,  !- X,Y,Z ==> Vertex 3 {m}
    748.388166249209,1153.19798466487,10.78;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face10,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    767.117166248969,1109.83398466946,10.78,  !- X,Y,Z ==> Vertex 1 {m}
    767.117166248969,1109.83398466946,6,  !- X,Y,Z ==> Vertex 2 {m}
    772.608166248716,1097.05198467074,6,  !- X,Y,Z ==> Vertex 3 {m}
    772.608166248716,1097.05198467074,10.78;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face11,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    772.608166248716,1097.05198467074,10.78,  !- X,Y,Z ==> Vertex 1 {m}
    772.608166248716,1097.05198467074,6,  !- X,Y,Z ==> Vertex 2 {m}
    781.539166248989,1100.88798467179,6,  !- X,Y,Z ==> Vertex 3 {m}
    781.539166248989,1100.88798467179,10.78;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face12,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    781.539166248989,1100.88798467179,10.78,  !- X,Y,Z ==> Vertex 1 {m}
    781.539166248989,1100.88798467179,6,  !- X,Y,Z ==> Vertex 2 {m}
    785.408166248646,1091.88098467437,6,  !- X,Y,Z ==> Vertex 3 {m}
    785.408166248646,1091.88098467437,10.78;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face13,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    785.408166248646,1091.88098467437,10.78,  !- X,Y,Z ==> Vertex 1 {m}
    785.408166248646,1091.88098467437,6,  !- X,Y,Z ==> Vertex 2 {m}
    775.784166248926,1087.7469846701,6,  !- X,Y,Z ==> Vertex 3 {m}
    775.784166248926,1087.7469846701,10.78;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face14,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    775.784166248926,1087.7469846701,10.78,  !- X,Y,Z ==> Vertex 1 {m}
    775.784166248926,1087.7469846701,6,  !- X,Y,Z ==> Vertex 2 {m}
    781.473166248707,1074.50598467158,6,  !- X,Y,Z ==> Vertex 3 {m}
    781.473166248707,1074.50598467158,10.78;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face15,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    781.473166248707,1074.50598467158,10.78,  !- X,Y,Z ==> Vertex 1 {m}
    781.473166248707,1074.50598467158,6,  !- X,Y,Z ==> Vertex 2 {m}
    795.580166248667,1080.56698467785,6,  !- X,Y,Z ==> Vertex 3 {m}
    795.580166248667,1080.56698467785,10.78;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face16,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    795.580166248667,1080.56698467785,10.78,  !- X,Y,Z ==> Vertex 1 {m}
    795.580166248667,1080.56698467785,6,  !- X,Y,Z ==> Vertex 2 {m}
    799.24416624854,1082.02798467798,6,  !- X,Y,Z ==> Vertex 3 {m}
    799.24416624854,1082.02798467798,10.78;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face17,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    799.24416624854,1082.02798467798,10.78,  !- X,Y,Z ==> Vertex 1 {m}
    799.24416624854,1082.02798467798,6,  !- X,Y,Z ==> Vertex 2 {m}
    793.920166248634,1094.80898467561,6,  !- X,Y,Z ==> Vertex 3 {m}
    793.920166248634,1094.80898467561,10.78;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face18,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    793.920166248634,1094.80898467561,10.78,  !- X,Y,Z ==> Vertex 1 {m}
    793.920166248634,1094.80898467561,6,  !- X,Y,Z ==> Vertex 2 {m}
    795.65516624862,1095.55398467386,6,  !- X,Y,Z ==> Vertex 3 {m}
    795.65516624862,1095.55398467386,10.78;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face19,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    795.65516624862,1095.55398467386,10.78,  !- X,Y,Z ==> Vertex 1 {m}
    795.65516624862,1095.55398467386,6,  !- X,Y,Z ==> Vertex 2 {m}
    791.278166248758,1105.74998467525,6,  !- X,Y,Z ==> Vertex 3 {m}
    791.278166248758,1105.74998467525,10.78;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    748.388166249209,1153.19798466487,10.78,  !- X,Y,Z ==> Vertex 1 {m}
    748.388166249209,1153.19798466487,6,  !- X,Y,Z ==> Vertex 2 {m}
    753.911166249138,1140.34198466519,6,  !- X,Y,Z ==> Vertex 3 {m}
    753.911166249138,1140.34198466519,10.78;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face20,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    791.278166248758,1105.74998467525,10.78,  !- X,Y,Z ==> Vertex 1 {m}
    791.278166248758,1105.74998467525,6,  !- X,Y,Z ==> Vertex 2 {m}
    789.391166248653,1104.94098467396,6,  !- X,Y,Z ==> Vertex 3 {m}
    789.391166248653,1104.94098467396,10.78;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face21,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    789.391166248653,1104.94098467396,10.78,  !- X,Y,Z ==> Vertex 1 {m}
    789.391166248653,1104.94098467396,6,  !- X,Y,Z ==> Vertex 2 {m}
    784.470166248797,1116.40498467272,6,  !- X,Y,Z ==> Vertex 3 {m}
    784.470166248797,1116.40498467272,10.78;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face22,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    784.470166248797,1116.40498467272,10.78,  !- X,Y,Z ==> Vertex 1 {m}
    784.470166248797,1116.40498467272,6,  !- X,Y,Z ==> Vertex 2 {m}
    786.257166248924,1117.17198467364,6,  !- X,Y,Z ==> Vertex 3 {m}
    786.257166248924,1117.17198467364,10.78;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face23,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    786.257166248924,1117.17198467364,10.78,  !- X,Y,Z ==> Vertex 1 {m}
    786.257166248924,1117.17198467364,6,  !- X,Y,Z ==> Vertex 2 {m}
    781.867166248911,1127.3999846719,6,  !- X,Y,Z ==> Vertex 3 {m}
    781.867166248911,1127.3999846719,10.78;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face24,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    781.867166248911,1127.3999846719,10.78,  !- X,Y,Z ==> Vertex 1 {m}
    781.867166248911,1127.3999846719,6,  !- X,Y,Z ==> Vertex 2 {m}
    779.971166248728,1126.58598467165,6,  !- X,Y,Z ==> Vertex 3 {m}
    779.971166248728,1126.58598467165,10.78;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surrounding-office_18_Floor3_Room1..Face25,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Steel Framed Exterior Wall-R19,  !- Construction Name
    surrounding-office_18_Floor3_Room1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
