
Version,
  22.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Parametric_sim,                         !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shade_0037e7bb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 31.23854375, 8.4,                   !- X,Y,Z Vertex 1 {m}
  14, 31.23854375, 7.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 31.23854375, 7.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 31.23854375, 8.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_01966900,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 27.05141875, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 26.63270625, 8.4,                !- X,Y,Z Vertex 2 {m}
  14, 26.63270625, 8.4,                   !- X,Y,Z Vertex 3 {m}
  14, 27.05141875, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_01a56016,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.4710909090909, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  40.4710909090909, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  38.8907272727273, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  38.8907272727273, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_01c322bc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 18.67716875, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 18.25845625, 2.4,                !- X,Y,Z Vertex 2 {m}
  14, 18.25845625, 2.4,                   !- X,Y,Z Vertex 3 {m}
  14, 18.67716875, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_02268a64,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.1177142857143, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  36.1177142857143, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  33.6551428571429, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  33.6551428571429, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_037e79b2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0134285714286, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  32.0134285714286, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  32.0134285714286, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  32.0134285714286, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_03cedfea,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0870909090909, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  23.0870909090909, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  23.0870909090909, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  23.0870909090909, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_04ecaebb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.02942857142858, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  9.02942857142858, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  9.02942857142858, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  9.02942857142858, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_04f15a32,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 31.23854375, 5.4,                   !- X,Y,Z Vertex 1 {m}
  14, 31.23854375, 4.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 31.23854375, 4.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 31.23854375, 5.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_050536f2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 22.86429375, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 22.44558125, 2.4,                !- X,Y,Z Vertex 2 {m}
  14, 22.44558125, 2.4,                   !- X,Y,Z Vertex 3 {m}
  14, 22.86429375, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_055e1f2e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.3262857142857, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  44.3262857142857, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  41.8637142857143, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  41.8637142857143, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_07b7739e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 14.49004375, 8.4,                   !- X,Y,Z Vertex 1 {m}
  14, 14.49004375, 7.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 14.49004375, 7.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 14.49004375, 8.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_07c23e47,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.4305714285714, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  48.4305714285714, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  48.4305714285714, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  48.4305714285714, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_07d90594,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.527245, 5.4,                       !- X,Y,Z Vertex 1 {m}
  0, 0.622455, 5.4,                       !- X,Y,Z Vertex 2 {m}
  -0.45, 0.622455, 5.4,                   !- X,Y,Z Vertex 3 {m}
  -0.45, 3.527245, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_085d1c85,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.622455, 5.4,                       !- X,Y,Z Vertex 1 {m}
  0, 0.622455, 4.4,                       !- X,Y,Z Vertex 2 {m}
  -0.45, 0.622455, 4.4,                   !- X,Y,Z Vertex 3 {m}
  -0.45, 0.622455, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_087063d5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.422, 8.45, 5.4,                      !- X,Y,Z Vertex 1 {m}
  44.422, 8, 5.4,                         !- X,Y,Z Vertex 2 {m}
  42.8416363636364, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  42.8416363636364, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_08d11129,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.46, 6.2, 5.4,                        !- X,Y,Z Vertex 1 {m}
  57.46, 6.2, 4.4,                        !- X,Y,Z Vertex 2 {m}
  57.91, 6.2, 4.4,                        !- X,Y,Z Vertex 3 {m}
  57.91, 6.2, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_09f4b147,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 35.42566875, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 35.42566875, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 35.42566875, 1.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 35.42566875, 2.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0b6c2658,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 41.947, 2.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 41.497, 2.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 41.497, 2.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 41.947, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0dc39b4a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.05, 41.497, 5.4,                      !- X,Y,Z Vertex 1 {m}
  8.05, 41.497, 4.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 41.947, 4.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 41.947, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0df7b20d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.46, 2.2, 5.4,                        !- X,Y,Z Vertex 1 {m}
  57.46, 2.2, 4.4,                        !- X,Y,Z Vertex 2 {m}
  57.91, 2.2, 4.4,                        !- X,Y,Z Vertex 3 {m}
  57.91, 2.2, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0e328844,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.8907272727273, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  38.8907272727273, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  38.8907272727273, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  38.8907272727273, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0e355fe1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 24.275745, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 21.370955, 2.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 21.370955, 2.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 24.275745, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0e3b4ef2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 39.19408125, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 39.19408125, 7.4,                !- X,Y,Z Vertex 2 {m}
  14, 39.19408125, 7.4,                   !- X,Y,Z Vertex 3 {m}
  14, 39.19408125, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0ed4d324,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 32.575145, 8.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 32.575145, 7.4,                  !- X,Y,Z Vertex 2 {m}
  0, 32.575145, 7.4,                      !- X,Y,Z Vertex 3 {m}
  0, 32.575145, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0f0149eb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.6551428571429, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  33.6551428571429, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  33.6551428571429, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  33.6551428571429, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0fc0b7e7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.1177142857143, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  36.1177142857143, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  33.6551428571429, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  33.6551428571429, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0fd55beb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5962857142857, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  15.5962857142857, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  15.5962857142857, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  15.5962857142857, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_10172af7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 15.976345, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 13.071555, 2.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 13.071555, 2.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 15.976345, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_106e763f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.6943636363636, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  54.6943636363636, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  54.6943636363636, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  54.6943636363636, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1210acff,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 20.126045, 8.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 20.126045, 7.4,                  !- X,Y,Z Vertex 2 {m}
  0, 20.126045, 7.4,                      !- X,Y,Z Vertex 3 {m}
  0, 20.126045, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_123b3893,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.3729090909091, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  48.3729090909091, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  48.3729090909091, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  48.3729090909091, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1318aa9c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.8048571428572, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  23.8048571428572, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  23.8048571428572, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  23.8048571428572, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1352e4e5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5962857142857, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  15.5962857142857, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  13.1337142857143, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  13.1337142857143, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1368f40c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.9889090909091, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  30.9889090909091, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  30.9889090909091, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  30.9889090909091, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_13f257ab,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.55, 41.497, 2.4,                      !- X,Y,Z Vertex 1 {m}
  4.55, 41.497, 1.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 41.947, 1.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 41.947, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1476bad5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.0722857142857, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  50.0722857142857, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  50.0722857142857, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  50.0722857142857, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1516a6c5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.1177142857143, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  36.1177142857143, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  36.1177142857143, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  36.1177142857143, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_15a4d97f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.3877142857143, 0, 5.4,                !- X,Y,Z Vertex 1 {m}
  7.3877142857143, -0.45, 5.4,            !- X,Y,Z Vertex 2 {m}
  4.92514285714287, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  4.92514285714287, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_161ea1e0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.492, 0, 2.4,                         !- X,Y,Z Vertex 1 {m}
  11.492, -0.45, 2.4,                     !- X,Y,Z Vertex 2 {m}
  9.02942857142858, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  9.02942857142858, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1694ffe9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 22.44558125, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 22.44558125, 1.4,                !- X,Y,Z Vertex 2 {m}
  14, 22.44558125, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 22.44558125, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_193fe031,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 35.42566875, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 35.00695625, 2.4,                !- X,Y,Z Vertex 2 {m}
  14, 35.00695625, 2.4,                   !- X,Y,Z Vertex 3 {m}
  14, 35.42566875, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_19974333,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.772155, 5.4,                       !- X,Y,Z Vertex 1 {m}
  0, 4.772155, 4.4,                       !- X,Y,Z Vertex 2 {m}
  -0.45, 4.772155, 4.4,                   !- X,Y,Z Vertex 3 {m}
  -0.45, 4.772155, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_19a7c66e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.492, 0, 8.4,                         !- X,Y,Z Vertex 1 {m}
  11.492, -0.45, 8.4,                     !- X,Y,Z Vertex 2 {m}
  9.02942857142858, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  9.02942857142858, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1abe0979,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.6183636363636, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  28.6183636363636, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  28.6183636363636, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  28.6183636363636, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1b762cc7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 7.67694499999999, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.772155, 5.4,                       !- X,Y,Z Vertex 2 {m}
  -0.45, 4.772155, 5.4,                   !- X,Y,Z Vertex 3 {m}
  -0.45, 7.67694499999999, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1baee8f4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 39.61279375, 5.4,                   !- X,Y,Z Vertex 1 {m}
  14, 39.61279375, 4.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 39.61279375, 4.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 39.61279375, 5.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1d9a2085,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 22.44558125, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 22.44558125, 7.4,                !- X,Y,Z Vertex 2 {m}
  14, 22.44558125, 7.4,                   !- X,Y,Z Vertex 3 {m}
  14, 22.44558125, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1da533f0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.3238181818182, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  52.3238181818182, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  50.7434545454546, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  50.7434545454546, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1db3eff3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 7.67694499999999, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 7.67694499999999, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 7.67694499999999, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 7.67694499999999, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1eac2c59,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 28.425445, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 25.520655, 5.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 25.520655, 5.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 28.425445, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_200f239b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 7.67694499999999, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 7.67694499999999, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 7.67694499999999, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 7.67694499999999, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_20fd7431,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.8907272727273, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  38.8907272727273, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  38.8907272727273, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  38.8907272727273, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_21071dad,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 10.30291875, 8.4,                   !- X,Y,Z Vertex 1 {m}
  14, 10.30291875, 7.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 10.30291875, 7.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 10.30291875, 8.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_229b6b18,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.5348571428571, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  52.5348571428571, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  52.5348571428571, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  52.5348571428571, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_22e4f72b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.3877142857143, 0, 2.4,                !- X,Y,Z Vertex 1 {m}
  7.3877142857143, -0.45, 2.4,            !- X,Y,Z Vertex 2 {m}
  4.92514285714287, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  4.92514285714287, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2347b4db,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.038, 8, 8.4,                         !- X,Y,Z Vertex 1 {m}
  27.038, 8, 7.4,                         !- X,Y,Z Vertex 2 {m}
  27.038, 8.45, 7.4,                      !- X,Y,Z Vertex 3 {m}
  27.038, 8.45, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_23880bcd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.422, 8.45, 2.4,                      !- X,Y,Z Vertex 1 {m}
  44.422, 8.45, 1.4,                      !- X,Y,Z Vertex 2 {m}
  44.422, 8, 1.4,                         !- X,Y,Z Vertex 3 {m}
  44.422, 8, 2.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_239db625,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.6391428571429, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  56.6391428571429, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  54.1765714285714, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  54.1765714285714, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_23c3bf4f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.6391428571429, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  56.6391428571429, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  56.6391428571429, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  56.6391428571429, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_23d4cf52,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7656363636364, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  16.7656363636364, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  15.1852727272727, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  15.1852727272727, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_25dad519,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.46, 6.2, 2.4,                        !- X,Y,Z Vertex 1 {m}
  57.46, 6.2, 1.4,                        !- X,Y,Z Vertex 2 {m}
  57.91, 6.2, 1.4,                        !- X,Y,Z Vertex 3 {m}
  57.91, 6.2, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_271c0fbf,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 32.575145, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 29.670355, 5.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 29.670355, 5.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 32.575145, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_29475bda,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.5201818181818, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  36.5201818181818, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  36.5201818181818, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  36.5201818181818, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2a109717,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.422, 8.45, 5.4,                      !- X,Y,Z Vertex 1 {m}
  44.422, 8.45, 4.4,                      !- X,Y,Z Vertex 2 {m}
  44.422, 8, 4.4,                         !- X,Y,Z Vertex 3 {m}
  44.422, 8, 5.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2a8a412d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.6674545454545, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  24.6674545454545, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  24.6674545454545, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  24.6674545454545, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2af9e0c3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.6391428571429, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  56.6391428571429, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  54.1765714285714, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  54.1765714285714, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2bfd315b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 36.724845, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 33.820055, 2.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 33.820055, 2.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 36.724845, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2c667f23,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 29.670355, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 29.670355, 1.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 29.670355, 1.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 29.670355, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2cbd0572,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7165454545455, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  20.7165454545455, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  19.1361818181818, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  19.1361818181818, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2cfaa8af,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 15.976345, 5.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 15.976345, 4.4,                  !- X,Y,Z Vertex 2 {m}
  0, 15.976345, 4.4,                      !- X,Y,Z Vertex 3 {m}
  0, 15.976345, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2e3fafb8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.92514285714287, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  4.92514285714287, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  4.92514285714287, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  4.92514285714287, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2e965d9a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7656363636364, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  16.7656363636364, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  15.1852727272727, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  15.1852727272727, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2eba6059,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 41.947, 5.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 41.497, 5.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 41.497, 5.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 41.947, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2fc0da83,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.9091428571429, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  27.9091428571429, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  27.9091428571429, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  27.9091428571429, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_306eadcc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.7925454545455, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  46.7925454545455, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  46.7925454545455, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  46.7925454545455, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_308251bf,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 36.724845, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 33.820055, 8.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 33.820055, 8.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 36.724845, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_31218e4b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 3.527245, 8.4,                   !- X,Y,Z Vertex 1 {m}
  -0.45, 3.527245, 7.4,                   !- X,Y,Z Vertex 2 {m}
  0, 3.527245, 7.4,                       !- X,Y,Z Vertex 3 {m}
  0, 3.527245, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_316d9f4e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 22.86429375, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 22.44558125, 8.4,                !- X,Y,Z Vertex 2 {m}
  14, 22.44558125, 8.4,                   !- X,Y,Z Vertex 3 {m}
  14, 22.86429375, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_319d877f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.820857142857146, -0.45, 2.4,          !- X,Y,Z Vertex 1 {m}
  0.820857142857146, -0.45, 1.4,          !- X,Y,Z Vertex 2 {m}
  0.820857142857146, 0, 1.4,              !- X,Y,Z Vertex 3 {m}
  0.820857142857146, 0, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_31ed5a57,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.46, 2.2, 2.4,                        !- X,Y,Z Vertex 1 {m}
  57.46, 2.2, 1.4,                        !- X,Y,Z Vertex 2 {m}
  57.91, 2.2, 1.4,                        !- X,Y,Z Vertex 3 {m}
  57.91, 2.2, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_326798cc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 28.425445, 2.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 28.425445, 1.4,                  !- X,Y,Z Vertex 2 {m}
  0, 28.425445, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 28.425445, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_32b6a7b0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 15.976345, 8.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 15.976345, 7.4,                  !- X,Y,Z Vertex 2 {m}
  0, 15.976345, 7.4,                      !- X,Y,Z Vertex 3 {m}
  0, 15.976345, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_33233258,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.3422857142857, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  21.3422857142857, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  21.3422857142857, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  21.3422857142857, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_33421cf3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.222, 0, 5.4,                         !- X,Y,Z Vertex 1 {m}
  40.222, -0.45, 5.4,                     !- X,Y,Z Vertex 2 {m}
  37.7594285714286, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  37.7594285714286, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_33c12b22,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 9.88420625, 2.4,                 !- X,Y,Z Vertex 1 {m}
  14.45, 9.88420625, 1.4,                 !- X,Y,Z Vertex 2 {m}
  14, 9.88420625, 1.4,                    !- X,Y,Z Vertex 3 {m}
  14, 9.88420625, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_33dc266e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.4465714285714, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  25.4465714285714, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  25.4465714285714, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  25.4465714285714, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_353af749,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 13.071555, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 13.071555, 1.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 13.071555, 1.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 13.071555, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_35794572,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.05, 41.497, 8.4,                      !- X,Y,Z Vertex 1 {m}
  8.05, 41.497, 7.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 41.947, 7.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 41.947, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_36290904,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 37.969755, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 37.969755, 7.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 37.969755, 7.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 37.969755, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_36447930,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0134285714286, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  32.0134285714286, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  29.5508571428572, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  29.5508571428572, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_36a83080,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 17.221255, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 17.221255, 7.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 17.221255, 7.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 17.221255, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_372e0590,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0134285714286, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  32.0134285714286, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  32.0134285714286, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  32.0134285714286, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3733701a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.8416363636364, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  42.8416363636364, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  42.8416363636364, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  42.8416363636364, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_389f3ea4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1361818181818, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  19.1361818181818, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  19.1361818181818, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  19.1361818181818, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_396d4323,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 15.976345, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 13.071555, 8.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 13.071555, 8.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 15.976345, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_399613cf,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.8048571428572, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  23.8048571428572, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  23.8048571428572, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  23.8048571428572, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3c48a4b5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.28342857142859, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  3.28342857142859, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  0.820857142857146, -0.45, 5.4,          !- X,Y,Z Vertex 3 {m}
  0.820857142857146, 0, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3ec822f2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 40.874545, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 37.969755, 2.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 37.969755, 2.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 40.874545, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3f0ba2aa,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 28.425445, 8.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 28.425445, 7.4,                  !- X,Y,Z Vertex 2 {m}
  0, 28.425445, 7.4,                      !- X,Y,Z Vertex 3 {m}
  0, 28.425445, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3f45d9b8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 41.947, 2.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 41.497, 2.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 41.497, 2.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 41.947, 2.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3f5a652e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.6943636363636, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  54.6943636363636, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  54.6943636363636, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  54.6943636363636, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3f93aee6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.1177142857143, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  36.1177142857143, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  36.1177142857143, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  36.1177142857143, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3fb67568,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 39.61279375, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 39.19408125, 5.4,                !- X,Y,Z Vertex 2 {m}
  14, 39.19408125, 5.4,                   !- X,Y,Z Vertex 3 {m}
  14, 39.61279375, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4035b5ed,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 41.947, 2.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 41.497, 2.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 41.497, 2.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 41.947, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_40888fea,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 8.921855, 2.4,                       !- X,Y,Z Vertex 1 {m}
  0, 8.921855, 1.4,                       !- X,Y,Z Vertex 2 {m}
  -0.45, 8.921855, 1.4,                   !- X,Y,Z Vertex 3 {m}
  -0.45, 8.921855, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_409dcb7c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.1337142857143, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  13.1337142857143, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  13.1337142857143, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  13.1337142857143, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_412942f2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 41.947, 5.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 41.947, 4.4,                      !- X,Y,Z Vertex 2 {m}
  2.45, 41.497, 4.4,                      !- X,Y,Z Vertex 3 {m}
  2.45, 41.497, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4151ceb4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.492, 0, 5.4,                         !- X,Y,Z Vertex 1 {m}
  11.492, -0.45, 5.4,                     !- X,Y,Z Vertex 2 {m}
  9.02942857142858, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  9.02942857142858, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4211079c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 25.520655, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 25.520655, 4.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 25.520655, 4.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 25.520655, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_421e48b4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.6183636363636, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  28.6183636363636, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  27.038, 8, 8.4,                         !- X,Y,Z Vertex 3 {m}
  27.038, 8.45, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4258cd22,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0134285714286, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  32.0134285714286, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  32.0134285714286, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  32.0134285714286, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_42c82cce,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 18.67716875, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 18.25845625, 8.4,                !- X,Y,Z Vertex 2 {m}
  14, 18.25845625, 8.4,                   !- X,Y,Z Vertex 3 {m}
  14, 18.67716875, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_430e1d93,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.9091428571429, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  27.9091428571429, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  25.4465714285714, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  25.4465714285714, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_43d40c6f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 18.67716875, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 18.67716875, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 18.67716875, 1.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 18.67716875, 2.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_44c3d549,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.7434545454546, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  50.7434545454546, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  50.7434545454546, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  50.7434545454546, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4630b6f1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.3422857142857, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  21.3422857142857, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  21.3422857142857, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  21.3422857142857, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_46c57ba6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.8907272727273, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  38.8907272727273, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  38.8907272727273, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  38.8907272727273, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_484b662d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.9091428571429, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  27.9091428571429, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  27.9091428571429, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  27.9091428571429, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_49baf195,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 30.81983125, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 30.81983125, 7.4,                !- X,Y,Z Vertex 2 {m}
  14, 30.81983125, 7.4,                   !- X,Y,Z Vertex 3 {m}
  14, 30.81983125, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4a346da6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 24.275745, 8.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 24.275745, 7.4,                  !- X,Y,Z Vertex 2 {m}
  0, 24.275745, 7.4,                      !- X,Y,Z Vertex 3 {m}
  0, 24.275745, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4aa4287e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.968, -0.45, 2.4,                     !- X,Y,Z Vertex 1 {m}
  45.968, -0.45, 1.4,                     !- X,Y,Z Vertex 2 {m}
  45.968, 0, 1.4,                         !- X,Y,Z Vertex 3 {m}
  45.968, 0, 2.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4aa5d914,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.8048571428572, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  23.8048571428572, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  21.3422857142857, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  21.3422857142857, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4b845cda,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.422, 8.45, 8.4,                      !- X,Y,Z Vertex 1 {m}
  44.422, 8, 8.4,                         !- X,Y,Z Vertex 2 {m}
  42.8416363636364, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  42.8416363636364, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4bd06ee9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 40.874545, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 37.969755, 8.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 37.969755, 8.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 40.874545, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4ccd636c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 27.05141875, 8.4,                   !- X,Y,Z Vertex 1 {m}
  14, 27.05141875, 7.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 27.05141875, 7.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 27.05141875, 8.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4d278e8d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.9091428571429, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  27.9091428571429, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  27.9091428571429, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  27.9091428571429, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4d88c2b7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 5.8, 5.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 5.8, 4.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 5.8, 4.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 5.8, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4dddd03e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 10.30291875, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 9.88420625, 8.4,                 !- X,Y,Z Vertex 2 {m}
  14, 9.88420625, 8.4,                    !- X,Y,Z Vertex 3 {m}
  14, 10.30291875, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4e1c2bb6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.55, 41.497, 5.4,                      !- X,Y,Z Vertex 1 {m}
  4.55, 41.497, 4.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 41.947, 4.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 41.947, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4e1dbe59,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 30.81983125, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 30.81983125, 4.4,                !- X,Y,Z Vertex 2 {m}
  14, 30.81983125, 4.4,                   !- X,Y,Z Vertex 3 {m}
  14, 30.81983125, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4e927048,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 22.86429375, 5.4,                   !- X,Y,Z Vertex 1 {m}
  14, 22.86429375, 4.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 22.86429375, 4.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 22.86429375, 5.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4ed5848b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 40.874545, 8.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 40.874545, 7.4,                  !- X,Y,Z Vertex 2 {m}
  0, 40.874545, 7.4,                      !- X,Y,Z Vertex 3 {m}
  0, 40.874545, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4fef8da0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 18.67716875, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 18.25845625, 5.4,                !- X,Y,Z Vertex 2 {m}
  14, 18.25845625, 5.4,                   !- X,Y,Z Vertex 3 {m}
  14, 18.67716875, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_50debda4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 41.947, 5.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 41.497, 5.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 41.497, 5.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 41.947, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_51356eec,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.5348571428571, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  52.5348571428571, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  52.5348571428571, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  52.5348571428571, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_517af16b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0870909090909, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  23.0870909090909, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  23.0870909090909, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  23.0870909090909, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_51931386,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 9.88420625, 8.4,                 !- X,Y,Z Vertex 1 {m}
  14.45, 9.88420625, 7.4,                 !- X,Y,Z Vertex 2 {m}
  14, 9.88420625, 7.4,                    !- X,Y,Z Vertex 3 {m}
  14, 9.88420625, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5356cce3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 2.2, 8.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 1.8, 8.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 1.8, 8.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 2.2, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5367c731,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.7005714285714, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  19.7005714285714, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  17.238, -0.45, 2.4,                     !- X,Y,Z Vertex 3 {m}
  17.238, 0, 2.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_56c3b04c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 39.61279375, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 39.19408125, 2.4,                !- X,Y,Z Vertex 2 {m}
  14, 39.19408125, 2.4,                   !- X,Y,Z Vertex 3 {m}
  14, 39.61279375, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_593c9936,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 10.30291875, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 9.88420625, 5.4,                 !- X,Y,Z Vertex 2 {m}
  14, 9.88420625, 5.4,                    !- X,Y,Z Vertex 3 {m}
  14, 10.30291875, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_597eb170,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7656363636364, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  16.7656363636364, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  16.7656363636364, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  16.7656363636364, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_59fd68bc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.968, -0.45, 8.4,                     !- X,Y,Z Vertex 1 {m}
  45.968, -0.45, 7.4,                     !- X,Y,Z Vertex 2 {m}
  45.968, 0, 7.4,                         !- X,Y,Z Vertex 3 {m}
  45.968, 0, 8.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5a487bcd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 36.724845, 8.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 36.724845, 7.4,                  !- X,Y,Z Vertex 2 {m}
  0, 36.724845, 7.4,                      !- X,Y,Z Vertex 3 {m}
  0, 36.724845, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5ac4bfb0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.1765714285714, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  54.1765714285714, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  54.1765714285714, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  54.1765714285714, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5b9003bc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.820857142857146, -0.45, 5.4,          !- X,Y,Z Vertex 1 {m}
  0.820857142857146, -0.45, 4.4,          !- X,Y,Z Vertex 2 {m}
  0.820857142857146, 0, 4.4,              !- X,Y,Z Vertex 3 {m}
  0.820857142857146, 0, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5bf24ed1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0134285714286, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  32.0134285714286, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  29.5508571428572, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  29.5508571428572, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5c04d338,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 14.07133125, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 14.07133125, 1.4,                !- X,Y,Z Vertex 2 {m}
  14, 14.07133125, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 14.07133125, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5c12d026,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.1852727272727, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  15.1852727272727, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  15.1852727272727, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  15.1852727272727, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5ce07498,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.238, -0.45, 2.4,                     !- X,Y,Z Vertex 1 {m}
  17.238, -0.45, 1.4,                     !- X,Y,Z Vertex 2 {m}
  17.238, 0, 1.4,                         !- X,Y,Z Vertex 3 {m}
  17.238, 0, 2.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5d275fc1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 6.2, 5.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 5.8, 5.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 5.8, 5.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 6.2, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5d2a3777,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.492, 0, 2.4,                         !- X,Y,Z Vertex 1 {m}
  11.492, 0, 1.4,                         !- X,Y,Z Vertex 2 {m}
  11.492, -0.45, 1.4,                     !- X,Y,Z Vertex 3 {m}
  11.492, -0.45, 2.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5d4a0d65,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 39.61279375, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 39.61279375, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 39.61279375, 1.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 39.61279375, 2.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5d68ff98,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.3877142857143, 0, 2.4,                !- X,Y,Z Vertex 1 {m}
  7.3877142857143, 0, 1.4,                !- X,Y,Z Vertex 2 {m}
  7.3877142857143, -0.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  7.3877142857143, -0.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5d6fcdc6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.5348571428571, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  52.5348571428571, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  50.0722857142857, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  50.0722857142857, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5e905854,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.8637142857143, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  41.8637142857143, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  41.8637142857143, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  41.8637142857143, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5ef75380,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.3238181818182, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  52.3238181818182, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  50.7434545454546, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  50.7434545454546, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5f2c5785,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 15.976345, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 13.071555, 5.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 13.071555, 5.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 15.976345, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5fa2f5a3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.9889090909091, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  30.9889090909091, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  30.9889090909091, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  30.9889090909091, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5fb86949,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0870909090909, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  23.0870909090909, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  23.0870909090909, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  23.0870909090909, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_600aa84f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.4710909090909, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  40.4710909090909, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  38.8907272727273, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  38.8907272727273, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_60295666,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 39.19408125, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 39.19408125, 4.4,                !- X,Y,Z Vertex 2 {m}
  14, 39.19408125, 4.4,                   !- X,Y,Z Vertex 3 {m}
  14, 39.19408125, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_609705cf,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 35.42566875, 5.4,                   !- X,Y,Z Vertex 1 {m}
  14, 35.42566875, 4.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 35.42566875, 4.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 35.42566875, 5.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_61a002d2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7165454545455, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  20.7165454545455, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  20.7165454545455, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  20.7165454545455, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_61f4777b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.3238181818182, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  52.3238181818182, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  50.7434545454546, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  50.7434545454546, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_62873a4d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 25.520655, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 25.520655, 1.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 25.520655, 1.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 25.520655, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_63986975,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.3238181818182, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  52.3238181818182, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  52.3238181818182, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  52.3238181818182, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_64966cee,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 20.126045, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 17.221255, 2.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 17.221255, 2.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 20.126045, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_64e0b4f0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.3729090909091, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  48.3729090909091, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  46.7925454545455, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  46.7925454545455, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_652a9d43,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 40.874545, 5.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 40.874545, 4.4,                  !- X,Y,Z Vertex 2 {m}
  0, 40.874545, 4.4,                      !- X,Y,Z Vertex 3 {m}
  0, 40.874545, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_65e9369b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 27.05141875, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 26.63270625, 5.4,                !- X,Y,Z Vertex 2 {m}
  14, 26.63270625, 5.4,                   !- X,Y,Z Vertex 3 {m}
  14, 27.05141875, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_665a7881,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.1765714285714, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  54.1765714285714, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  54.1765714285714, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  54.1765714285714, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66a0100e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.3729090909091, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  48.3729090909091, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  48.3729090909091, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  48.3729090909091, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_670837af,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.5201818181818, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  36.5201818181818, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  34.9398181818182, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  34.9398181818182, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_679fbdbe,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 22.86429375, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 22.86429375, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 22.86429375, 1.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 22.86429375, 2.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_67e4dcab,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.5692727272727, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  32.5692727272727, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  30.9889090909091, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  30.9889090909091, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68b2409c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7656363636364, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  16.7656363636364, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  15.1852727272727, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  15.1852727272727, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68e6d604,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.7434545454546, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  50.7434545454546, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  50.7434545454546, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  50.7434545454546, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68f19649,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1361818181818, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  19.1361818181818, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  19.1361818181818, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  19.1361818181818, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_69b13fa6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 33.820055, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 33.820055, 4.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 33.820055, 4.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 33.820055, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_69ca1466,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.7594285714286, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  37.7594285714286, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  37.7594285714286, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  37.7594285714286, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_69f76c3c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 7.67694499999999, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.772155, 8.4,                       !- X,Y,Z Vertex 2 {m}
  -0.45, 4.772155, 8.4,                   !- X,Y,Z Vertex 3 {m}
  -0.45, 7.67694499999999, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6b4728b5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.6674545454545, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  24.6674545454545, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  23.0870909090909, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  23.0870909090909, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6b748c1e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.28342857142859, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  3.28342857142859, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  3.28342857142859, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  3.28342857142859, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6cc0cd4f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 24.275745, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 21.370955, 8.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 21.370955, 8.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 24.275745, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6d183b59,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.5692727272727, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  32.5692727272727, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  30.9889090909091, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  30.9889090909091, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6d8526df,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.527245, 2.4,                       !- X,Y,Z Vertex 1 {m}
  0, 0.622455, 2.4,                       !- X,Y,Z Vertex 2 {m}
  -0.45, 0.622455, 2.4,                   !- X,Y,Z Vertex 3 {m}
  -0.45, 3.527245, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6e7d70c2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7165454545455, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  20.7165454545455, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  20.7165454545455, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  20.7165454545455, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6f97d027,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 41.947, 8.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 41.947, 7.4,                      !- X,Y,Z Vertex 2 {m}
  2.45, 41.497, 7.4,                      !- X,Y,Z Vertex 3 {m}
  2.45, 41.497, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6fb769ff,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.92514285714287, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  4.92514285714287, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  4.92514285714287, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  4.92514285714287, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6fd6b5b9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 41.947, 8.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 41.947, 7.4,                     !- X,Y,Z Vertex 2 {m}
  12.95, 41.497, 7.4,                     !- X,Y,Z Vertex 3 {m}
  12.95, 41.497, 8.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_707eed24,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.4710909090909, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  40.4710909090909, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  40.4710909090909, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  40.4710909090909, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_71062429,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 41.947, 8.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 41.497, 8.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 41.497, 8.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 41.947, 8.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_71fb1afb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 14.07133125, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 14.07133125, 4.4,                !- X,Y,Z Vertex 2 {m}
  14, 14.07133125, 4.4,                   !- X,Y,Z Vertex 3 {m}
  14, 14.07133125, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_72b68597,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.5508571428572, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  29.5508571428572, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  29.5508571428572, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  29.5508571428572, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_733bc7a2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 39.61279375, 8.4,                   !- X,Y,Z Vertex 1 {m}
  14, 39.61279375, 7.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 39.61279375, 7.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 39.61279375, 8.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_734adc44,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 21.370955, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 21.370955, 1.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 21.370955, 1.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 21.370955, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_738f47dd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 27.05141875, 5.4,                   !- X,Y,Z Vertex 1 {m}
  14, 27.05141875, 4.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 27.05141875, 4.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 27.05141875, 5.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_739d5056,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 32.575145, 5.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 32.575145, 4.4,                  !- X,Y,Z Vertex 2 {m}
  0, 32.575145, 4.4,                      !- X,Y,Z Vertex 3 {m}
  0, 32.575145, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_73a7056d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 35.00695625, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 35.00695625, 1.4,                !- X,Y,Z Vertex 2 {m}
  14, 35.00695625, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 35.00695625, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_73f6b8b7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 3.527245, 2.4,                   !- X,Y,Z Vertex 1 {m}
  -0.45, 3.527245, 1.4,                   !- X,Y,Z Vertex 2 {m}
  0, 3.527245, 1.4,                       !- X,Y,Z Vertex 3 {m}
  0, 3.527245, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_74d8b2a6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 2.2, 2.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 1.8, 2.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 1.8, 2.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 2.2, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_75272c85,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 22.86429375, 8.4,                   !- X,Y,Z Vertex 1 {m}
  14, 22.86429375, 7.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 22.86429375, 7.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 22.86429375, 8.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_75fd8b83,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.05, 41.497, 2.4,                      !- X,Y,Z Vertex 1 {m}
  8.05, 41.497, 1.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 41.947, 1.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 41.947, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7696c444,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.238, -0.45, 8.4,                     !- X,Y,Z Vertex 1 {m}
  17.238, -0.45, 7.4,                     !- X,Y,Z Vertex 2 {m}
  17.238, 0, 7.4,                         !- X,Y,Z Vertex 3 {m}
  17.238, 0, 8.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_76e39196,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 14.49004375, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 14.07133125, 8.4,                !- X,Y,Z Vertex 2 {m}
  14, 14.07133125, 8.4,                   !- X,Y,Z Vertex 3 {m}
  14, 14.49004375, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_77c29e7f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 13.071555, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 13.071555, 7.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 13.071555, 7.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 13.071555, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_77e84909,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.772155, 8.4,                       !- X,Y,Z Vertex 1 {m}
  0, 4.772155, 7.4,                       !- X,Y,Z Vertex 2 {m}
  -0.45, 4.772155, 7.4,                   !- X,Y,Z Vertex 3 {m}
  -0.45, 4.772155, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7992cdad,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.02942857142858, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  9.02942857142858, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  9.02942857142858, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  9.02942857142858, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7a027107,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 21.370955, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 21.370955, 4.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 21.370955, 4.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 21.370955, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7b724c46,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.1852727272727, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  15.1852727272727, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  15.1852727272727, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  15.1852727272727, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7b9d9db5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 41.947, 8.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 41.497, 8.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 41.497, 8.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 41.947, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7bc5bfbb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.5201818181818, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  36.5201818181818, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  36.5201818181818, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  36.5201818181818, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7c2de61c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 27.05141875, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 26.63270625, 2.4,                !- X,Y,Z Vertex 2 {m}
  14, 26.63270625, 2.4,                   !- X,Y,Z Vertex 3 {m}
  14, 27.05141875, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7d679f1b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 21.370955, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 21.370955, 7.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 21.370955, 7.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 21.370955, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7e5a63c4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 35.42566875, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 35.00695625, 8.4,                !- X,Y,Z Vertex 2 {m}
  14, 35.00695625, 8.4,                   !- X,Y,Z Vertex 3 {m}
  14, 35.42566875, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7e7d20ee,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.3729090909091, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  48.3729090909091, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  46.7925454545455, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  46.7925454545455, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7f63f9f9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 17.221255, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 17.221255, 4.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 17.221255, 4.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 17.221255, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_82f1b20f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 10.30291875, 5.4,                   !- X,Y,Z Vertex 1 {m}
  14, 10.30291875, 4.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 10.30291875, 4.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 10.30291875, 5.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_83a26960,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.038, 8, 2.4,                         !- X,Y,Z Vertex 1 {m}
  27.038, 8, 1.4,                         !- X,Y,Z Vertex 2 {m}
  27.038, 8.45, 1.4,                      !- X,Y,Z Vertex 3 {m}
  27.038, 8.45, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8412b112,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.8637142857143, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  41.8637142857143, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  41.8637142857143, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  41.8637142857143, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_84882997,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 31.23854375, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 31.23854375, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 31.23854375, 1.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 31.23854375, 2.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_84f77831,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.4305714285714, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  48.4305714285714, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  48.4305714285714, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  48.4305714285714, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_858e3408,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 31.23854375, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 30.81983125, 5.4,                !- X,Y,Z Vertex 2 {m}
  14, 30.81983125, 5.4,                   !- X,Y,Z Vertex 3 {m}
  14, 31.23854375, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_85c6abc8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.222, 0, 2.4,                         !- X,Y,Z Vertex 1 {m}
  40.222, -0.45, 2.4,                     !- X,Y,Z Vertex 2 {m}
  37.7594285714286, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  37.7594285714286, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8612ec67,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 2.2, 5.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 1.8, 5.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 1.8, 5.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 2.2, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_86ae61f1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5962857142857, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  15.5962857142857, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  15.5962857142857, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  15.5962857142857, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_86bef9ca,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 18.25845625, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 18.25845625, 1.4,                !- X,Y,Z Vertex 2 {m}
  14, 18.25845625, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 18.25845625, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_88e2b131,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.5692727272727, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  32.5692727272727, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  32.5692727272727, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  32.5692727272727, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_89e0f070,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 26.63270625, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 26.63270625, 4.4,                !- X,Y,Z Vertex 2 {m}
  14, 26.63270625, 4.4,                   !- X,Y,Z Vertex 3 {m}
  14, 26.63270625, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8b20b744,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 8.921855, 8.4,                       !- X,Y,Z Vertex 1 {m}
  0, 8.921855, 7.4,                       !- X,Y,Z Vertex 2 {m}
  -0.45, 8.921855, 7.4,                   !- X,Y,Z Vertex 3 {m}
  -0.45, 8.921855, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8c2efec5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7656363636364, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  16.7656363636364, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  16.7656363636364, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  16.7656363636364, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8c34bb03,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 1.8, 8.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 1.8, 7.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 1.8, 7.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 1.8, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8c5e9938,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 27.05141875, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 27.05141875, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 27.05141875, 1.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 27.05141875, 2.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8cd814db,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.2747272727273, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  56.2747272727273, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  54.6943636363636, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  54.6943636363636, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8cdcd801,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 41.947, 2.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 41.947, 1.4,                     !- X,Y,Z Vertex 2 {m}
  12.95, 41.497, 1.4,                     !- X,Y,Z Vertex 3 {m}
  12.95, 41.497, 2.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8dccadb8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.6674545454545, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  24.6674545454545, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  24.6674545454545, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  24.6674545454545, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8e153d65,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 32.575145, 2.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 32.575145, 1.4,                  !- X,Y,Z Vertex 2 {m}
  0, 32.575145, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 32.575145, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8e26d37b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 41.947, 5.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 41.947, 4.4,                      !- X,Y,Z Vertex 2 {m}
  9.45, 41.497, 4.4,                      !- X,Y,Z Vertex 3 {m}
  9.45, 41.497, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8e2951d7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 14.49004375, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 14.07133125, 2.4,                !- X,Y,Z Vertex 2 {m}
  14, 14.07133125, 2.4,                   !- X,Y,Z Vertex 3 {m}
  14, 14.49004375, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8e3d2dea,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.9398181818182, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  34.9398181818182, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  34.9398181818182, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  34.9398181818182, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8e8ea91a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.1337142857143, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  13.1337142857143, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  13.1337142857143, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  13.1337142857143, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8f6d36b4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.422, 8.45, 2.4,                      !- X,Y,Z Vertex 1 {m}
  44.422, 8, 2.4,                         !- X,Y,Z Vertex 2 {m}
  42.8416363636364, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  42.8416363636364, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8f99b524,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.55, 41.497, 2.4,                     !- X,Y,Z Vertex 1 {m}
  11.55, 41.497, 1.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 41.947, 1.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 41.947, 2.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_902adbef,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.55, 41.497, 5.4,                     !- X,Y,Z Vertex 1 {m}
  11.55, 41.497, 4.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 41.947, 4.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 41.947, 5.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_90e94434,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.3238181818182, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  52.3238181818182, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  52.3238181818182, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  52.3238181818182, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9103fc29,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 10.30291875, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 10.30291875, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 10.30291875, 1.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 10.30291875, 2.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9134e04c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.5348571428571, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  52.5348571428571, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  50.0722857142857, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  50.0722857142857, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_91aea251,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5962857142857, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  15.5962857142857, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  15.5962857142857, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  15.5962857142857, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_921a7bb6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.4305714285714, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  48.4305714285714, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  48.4305714285714, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  48.4305714285714, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_921ded91,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.5201818181818, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  36.5201818181818, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  34.9398181818182, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  34.9398181818182, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9278a98d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.772155, 2.4,                       !- X,Y,Z Vertex 1 {m}
  0, 4.772155, 1.4,                       !- X,Y,Z Vertex 2 {m}
  -0.45, 4.772155, 1.4,                   !- X,Y,Z Vertex 3 {m}
  -0.45, 4.772155, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_932c25ff,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 11.826645, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 8.921855, 2.4,                       !- X,Y,Z Vertex 2 {m}
  -0.45, 8.921855, 2.4,                   !- X,Y,Z Vertex 3 {m}
  -0.45, 11.826645, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9432886b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 33.820055, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 33.820055, 7.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 33.820055, 7.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 33.820055, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_946b99b3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 28.425445, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 25.520655, 2.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 25.520655, 2.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 28.425445, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_956543fc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 31.23854375, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 30.81983125, 8.4,                !- X,Y,Z Vertex 2 {m}
  14, 30.81983125, 8.4,                   !- X,Y,Z Vertex 3 {m}
  14, 31.23854375, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9667f44f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.7005714285714, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  19.7005714285714, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  19.7005714285714, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  19.7005714285714, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_97293cf0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 6.2, 8.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 5.8, 8.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 5.8, 8.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 6.2, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_973bf805,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.4465714285714, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  25.4465714285714, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  25.4465714285714, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  25.4465714285714, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_974b844f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 33.820055, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 33.820055, 1.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 33.820055, 1.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 33.820055, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_98278d74,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 40.874545, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 37.969755, 5.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 37.969755, 5.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 40.874545, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_98893abb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.6551428571429, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  33.6551428571429, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  33.6551428571429, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  33.6551428571429, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_98b6c40f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 5.8, 2.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 5.8, 1.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 5.8, 1.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 5.8, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9919d479,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.5348571428571, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  52.5348571428571, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  52.5348571428571, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  52.5348571428571, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_993fa670,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 36.724845, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 33.820055, 5.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 33.820055, 5.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 36.724845, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_99c5b655,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.9398181818182, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  34.9398181818182, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  34.9398181818182, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  34.9398181818182, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9b7d92f0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 17.221255, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 17.221255, 1.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 17.221255, 1.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 17.221255, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9cb08932,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 41.947, 8.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 41.947, 7.4,                      !- X,Y,Z Vertex 2 {m}
  9.45, 41.497, 7.4,                      !- X,Y,Z Vertex 3 {m}
  9.45, 41.497, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9d1f6c0a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 26.63270625, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 26.63270625, 7.4,                !- X,Y,Z Vertex 2 {m}
  14, 26.63270625, 7.4,                   !- X,Y,Z Vertex 3 {m}
  14, 26.63270625, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9d2a96ac,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 7.67694499999999, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.772155, 2.4,                       !- X,Y,Z Vertex 2 {m}
  -0.45, 4.772155, 2.4,                   !- X,Y,Z Vertex 3 {m}
  -0.45, 7.67694499999999, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9d58930b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 24.275745, 5.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 24.275745, 4.4,                  !- X,Y,Z Vertex 2 {m}
  0, 24.275745, 4.4,                      !- X,Y,Z Vertex 3 {m}
  0, 24.275745, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9dbfa373,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.3262857142857, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  44.3262857142857, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  44.3262857142857, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  44.3262857142857, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9e224913,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.222, 0, 8.4,                         !- X,Y,Z Vertex 1 {m}
  40.222, -0.45, 8.4,                     !- X,Y,Z Vertex 2 {m}
  37.7594285714286, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  37.7594285714286, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9e22dcce,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.038, 8, 5.4,                         !- X,Y,Z Vertex 1 {m}
  27.038, 8, 4.4,                         !- X,Y,Z Vertex 2 {m}
  27.038, 8.45, 4.4,                      !- X,Y,Z Vertex 3 {m}
  27.038, 8.45, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9e76061b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 11.826645, 8.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 11.826645, 7.4,                  !- X,Y,Z Vertex 2 {m}
  0, 11.826645, 7.4,                      !- X,Y,Z Vertex 3 {m}
  0, 11.826645, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9f4b163e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 18.25845625, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 18.25845625, 4.4,                !- X,Y,Z Vertex 2 {m}
  14, 18.25845625, 4.4,                   !- X,Y,Z Vertex 3 {m}
  14, 18.25845625, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9f6afaf6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.05, 41.497, 8.4,                      !- X,Y,Z Vertex 1 {m}
  1.05, 41.497, 7.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 41.947, 7.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 41.947, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a0069582,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5962857142857, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  15.5962857142857, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  13.1337142857143, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  13.1337142857143, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a322b7b5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 1.8, 5.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 1.8, 4.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 1.8, 4.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 1.8, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a38b9296,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.6183636363636, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  28.6183636363636, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  27.038, 8, 5.4,                         !- X,Y,Z Vertex 3 {m}
  27.038, 8.45, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a42c3cfe,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.46, 2.2, 8.4,                        !- X,Y,Z Vertex 1 {m}
  57.46, 2.2, 7.4,                        !- X,Y,Z Vertex 2 {m}
  57.91, 2.2, 7.4,                        !- X,Y,Z Vertex 3 {m}
  57.91, 2.2, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a5a2d3ca,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 18.67716875, 5.4,                   !- X,Y,Z Vertex 1 {m}
  14, 18.67716875, 4.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 18.67716875, 4.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 18.67716875, 5.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a76ba1c1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.6551428571429, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  33.6551428571429, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  33.6551428571429, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  33.6551428571429, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a77d5fd4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.3877142857143, 0, 8.4,                !- X,Y,Z Vertex 1 {m}
  7.3877142857143, 0, 7.4,                !- X,Y,Z Vertex 2 {m}
  7.3877142857143, -0.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  7.3877142857143, -0.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a7bcbec5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.492, 0, 8.4,                         !- X,Y,Z Vertex 1 {m}
  11.492, 0, 7.4,                         !- X,Y,Z Vertex 2 {m}
  11.492, -0.45, 7.4,                     !- X,Y,Z Vertex 3 {m}
  11.492, -0.45, 8.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a8783774,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.28342857142859, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  3.28342857142859, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  0.820857142857146, -0.45, 8.4,          !- X,Y,Z Vertex 3 {m}
  0.820857142857146, 0, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a88b1d35,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.2747272727273, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  56.2747272727273, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  54.6943636363636, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  54.6943636363636, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a88dacb2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.3262857142857, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  44.3262857142857, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  44.3262857142857, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  44.3262857142857, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a8968d9a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 41.947, 2.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 41.947, 1.4,                      !- X,Y,Z Vertex 2 {m}
  2.45, 41.497, 1.4,                      !- X,Y,Z Vertex 3 {m}
  2.45, 41.497, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a9061339,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.4305714285714, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  48.4305714285714, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  45.968, -0.45, 5.4,                     !- X,Y,Z Vertex 3 {m}
  45.968, 0, 5.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a9f570fc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7656363636364, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  16.7656363636364, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  16.7656363636364, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  16.7656363636364, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ab124198,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.4710909090909, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  40.4710909090909, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  38.8907272727273, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  38.8907272727273, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ab15bc69,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.422, 8.45, 8.4,                      !- X,Y,Z Vertex 1 {m}
  44.422, 8.45, 7.4,                      !- X,Y,Z Vertex 2 {m}
  44.422, 8, 7.4,                         !- X,Y,Z Vertex 3 {m}
  44.422, 8, 8.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ab5267bb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 11.826645, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 8.921855, 8.4,                       !- X,Y,Z Vertex 2 {m}
  -0.45, 8.921855, 8.4,                   !- X,Y,Z Vertex 3 {m}
  -0.45, 11.826645, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ad00fa13,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 36.724845, 5.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 36.724845, 4.4,                  !- X,Y,Z Vertex 2 {m}
  0, 36.724845, 4.4,                      !- X,Y,Z Vertex 3 {m}
  0, 36.724845, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ae228b59,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1361818181818, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  19.1361818181818, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  19.1361818181818, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  19.1361818181818, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ae5c8e71,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.8416363636364, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  42.8416363636364, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  42.8416363636364, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  42.8416363636364, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ae9ccbc0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 5.8, 8.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 5.8, 7.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 5.8, 7.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 5.8, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_aec04e31,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.02942857142858, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  9.02942857142858, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  9.02942857142858, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  9.02942857142858, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b05b677d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.5348571428571, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  52.5348571428571, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  50.0722857142857, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  50.0722857142857, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b0fc148e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.527245, 8.4,                       !- X,Y,Z Vertex 1 {m}
  0, 0.622455, 8.4,                       !- X,Y,Z Vertex 2 {m}
  -0.45, 0.622455, 8.4,                   !- X,Y,Z Vertex 3 {m}
  -0.45, 3.527245, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b1b8d7ac,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 26.63270625, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 26.63270625, 1.4,                !- X,Y,Z Vertex 2 {m}
  14, 26.63270625, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 26.63270625, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b1b8df35,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 13.071555, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 13.071555, 4.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 13.071555, 4.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 13.071555, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b1f59ee7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 24.275745, 2.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 24.275745, 1.4,                  !- X,Y,Z Vertex 2 {m}
  0, 24.275745, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 24.275745, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b2cc392c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.6674545454545, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  24.6674545454545, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  24.6674545454545, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  24.6674545454545, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b2d77c79,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.8048571428572, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  23.8048571428572, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  23.8048571428572, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  23.8048571428572, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b3d3b18f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 9.88420625, 5.4,                 !- X,Y,Z Vertex 1 {m}
  14.45, 9.88420625, 4.4,                 !- X,Y,Z Vertex 2 {m}
  14, 9.88420625, 4.4,                    !- X,Y,Z Vertex 3 {m}
  14, 9.88420625, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b4504a58,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.2747272727273, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  56.2747272727273, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  54.6943636363636, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  54.6943636363636, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b45606db,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.1177142857143, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  36.1177142857143, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  33.6551428571429, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  33.6551428571429, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b4d8ff01,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.7925454545455, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  46.7925454545455, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  46.7925454545455, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  46.7925454545455, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b4e62366,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.8048571428572, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  23.8048571428572, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  21.3422857142857, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  21.3422857142857, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b5141230,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.222, 0, 8.4,                         !- X,Y,Z Vertex 1 {m}
  40.222, 0, 7.4,                         !- X,Y,Z Vertex 2 {m}
  40.222, -0.45, 7.4,                     !- X,Y,Z Vertex 3 {m}
  40.222, -0.45, 8.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b56bdf79,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7165454545455, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  20.7165454545455, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  19.1361818181818, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  19.1361818181818, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b59664e5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.6391428571429, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  56.6391428571429, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  56.6391428571429, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  56.6391428571429, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b5fdd09e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 35.42566875, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 35.00695625, 5.4,                !- X,Y,Z Vertex 2 {m}
  14, 35.00695625, 5.4,                   !- X,Y,Z Vertex 3 {m}
  14, 35.42566875, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b6b1be41,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.2747272727273, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  56.2747272727273, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  56.2747272727273, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  56.2747272727273, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b6e12f14,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 22.44558125, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 22.44558125, 4.4,                !- X,Y,Z Vertex 2 {m}
  14, 22.44558125, 4.4,                   !- X,Y,Z Vertex 3 {m}
  14, 22.44558125, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b6e82181,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.05, 41.497, 5.4,                      !- X,Y,Z Vertex 1 {m}
  1.05, 41.497, 4.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 41.947, 4.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 41.947, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b714ca98,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.4465714285714, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  25.4465714285714, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  25.4465714285714, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  25.4465714285714, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b862cc2d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 20.126045, 5.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 20.126045, 4.4,                  !- X,Y,Z Vertex 2 {m}
  0, 20.126045, 4.4,                      !- X,Y,Z Vertex 3 {m}
  0, 20.126045, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b8f4f5e9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0134285714286, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  32.0134285714286, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  29.5508571428572, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  29.5508571428572, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b98bc090,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 29.670355, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 29.670355, 7.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 29.670355, 7.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 29.670355, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b9c01797,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 32.575145, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 29.670355, 2.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 29.670355, 2.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 32.575145, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b9d25225,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.9398181818182, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  34.9398181818182, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  34.9398181818182, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  34.9398181818182, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b9d97f30,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.1765714285714, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  54.1765714285714, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  54.1765714285714, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  54.1765714285714, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bb40e653,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 41.947, 5.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 41.947, 4.4,                     !- X,Y,Z Vertex 2 {m}
  12.95, 41.497, 4.4,                     !- X,Y,Z Vertex 3 {m}
  12.95, 41.497, 5.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bd1fb636,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.9091428571429, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  27.9091428571429, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  25.4465714285714, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  25.4465714285714, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bd3060bb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.6391428571429, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  56.6391428571429, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  56.6391428571429, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  56.6391428571429, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bd7a642c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.7925454545455, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  46.7925454545455, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  46.7925454545455, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  46.7925454545455, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_be8d6da2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.92514285714287, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  4.92514285714287, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  4.92514285714287, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  4.92514285714287, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_befc7f10,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 41.947, 2.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 41.947, 1.4,                      !- X,Y,Z Vertex 2 {m}
  9.45, 41.497, 1.4,                      !- X,Y,Z Vertex 3 {m}
  9.45, 41.497, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c02db6a5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.6943636363636, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  54.6943636363636, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  54.6943636363636, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  54.6943636363636, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c09979c1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.3238181818182, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  52.3238181818182, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  52.3238181818182, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  52.3238181818182, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c2829fba,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 3.527245, 5.4,                   !- X,Y,Z Vertex 1 {m}
  -0.45, 3.527245, 4.4,                   !- X,Y,Z Vertex 2 {m}
  0, 3.527245, 4.4,                       !- X,Y,Z Vertex 3 {m}
  0, 3.527245, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c2967afd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.2747272727273, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  56.2747272727273, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  56.2747272727273, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  56.2747272727273, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c36fe356,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.7005714285714, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  19.7005714285714, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  17.238, -0.45, 8.4,                     !- X,Y,Z Vertex 3 {m}
  17.238, 0, 8.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c38b19db,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.28342857142859, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  3.28342857142859, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  3.28342857142859, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  3.28342857142859, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c3d78276,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 11.826645, 2.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 11.826645, 1.4,                  !- X,Y,Z Vertex 2 {m}
  0, 11.826645, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 11.826645, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c55ebfa4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.3262857142857, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  44.3262857142857, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  41.8637142857143, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  41.8637142857143, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c57b2f9c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.6183636363636, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  28.6183636363636, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  27.038, 8, 2.4,                         !- X,Y,Z Vertex 3 {m}
  27.038, 8.45, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c6007a13,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 14.49004375, 5.4,                   !- X,Y,Z Vertex 1 {m}
  14, 14.49004375, 4.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 14.49004375, 4.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 14.49004375, 5.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c60d7480,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.4710909090909, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  40.4710909090909, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  40.4710909090909, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  40.4710909090909, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c624a512,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.622455, 8.4,                       !- X,Y,Z Vertex 1 {m}
  0, 0.622455, 7.4,                       !- X,Y,Z Vertex 2 {m}
  -0.45, 0.622455, 7.4,                   !- X,Y,Z Vertex 3 {m}
  -0.45, 0.622455, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c657b33a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 11.826645, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 8.921855, 5.4,                       !- X,Y,Z Vertex 2 {m}
  -0.45, 8.921855, 5.4,                   !- X,Y,Z Vertex 3 {m}
  -0.45, 11.826645, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c7bc6242,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.6674545454545, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  24.6674545454545, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  23.0870909090909, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  23.0870909090909, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c84eba51,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 29.670355, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 29.670355, 4.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 29.670355, 4.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 29.670355, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c8a4a9e2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.0722857142857, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  50.0722857142857, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  50.0722857142857, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  50.0722857142857, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c8c6e722,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 20.126045, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 17.221255, 8.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 17.221255, 8.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 20.126045, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ca02d397,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 14.49004375, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 14.07133125, 5.4,                !- X,Y,Z Vertex 2 {m}
  14, 14.07133125, 5.4,                   !- X,Y,Z Vertex 3 {m}
  14, 14.49004375, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ca2df9d7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.46, 6.2, 8.4,                        !- X,Y,Z Vertex 1 {m}
  57.46, 6.2, 7.4,                        !- X,Y,Z Vertex 2 {m}
  57.91, 6.2, 7.4,                        !- X,Y,Z Vertex 3 {m}
  57.91, 6.2, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ca424772,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.8416363636364, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  42.8416363636364, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  42.8416363636364, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  42.8416363636364, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cacbe9cc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.9889090909091, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  30.9889090909091, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  30.9889090909091, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  30.9889090909091, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cad3db2b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.7005714285714, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  19.7005714285714, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  19.7005714285714, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  19.7005714285714, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cb1950f5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 25.520655, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 25.520655, 7.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 25.520655, 7.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 25.520655, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cb4203ba,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.3877142857143, 0, 8.4,                !- X,Y,Z Vertex 1 {m}
  7.3877142857143, -0.45, 8.4,            !- X,Y,Z Vertex 2 {m}
  4.92514285714287, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  4.92514285714287, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cc2fce0d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 39.61279375, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 39.19408125, 8.4,                !- X,Y,Z Vertex 2 {m}
  14, 39.19408125, 8.4,                   !- X,Y,Z Vertex 3 {m}
  14, 39.61279375, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cc591500,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.05, 41.497, 2.4,                      !- X,Y,Z Vertex 1 {m}
  1.05, 41.497, 1.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 41.947, 1.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 41.947, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ccb07509,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 39.19408125, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 39.19408125, 1.4,                !- X,Y,Z Vertex 2 {m}
  14, 39.19408125, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 39.19408125, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cd2aea9c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 22.86429375, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 22.44558125, 5.4,                !- X,Y,Z Vertex 2 {m}
  14, 22.44558125, 5.4,                   !- X,Y,Z Vertex 3 {m}
  14, 22.86429375, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cd3f8229,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 20.126045, 2.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 20.126045, 1.4,                  !- X,Y,Z Vertex 2 {m}
  0, 20.126045, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 20.126045, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ce4d1c99,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.222, 0, 5.4,                         !- X,Y,Z Vertex 1 {m}
  40.222, 0, 4.4,                         !- X,Y,Z Vertex 2 {m}
  40.222, -0.45, 4.4,                     !- X,Y,Z Vertex 3 {m}
  40.222, -0.45, 5.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cec77e09,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 41.947, 2.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 41.947, 1.4,                      !- X,Y,Z Vertex 2 {m}
  5.95, 41.497, 1.4,                      !- X,Y,Z Vertex 3 {m}
  5.95, 41.497, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ceccc322,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.968, -0.45, 5.4,                     !- X,Y,Z Vertex 1 {m}
  45.968, -0.45, 4.4,                     !- X,Y,Z Vertex 2 {m}
  45.968, 0, 4.4,                         !- X,Y,Z Vertex 3 {m}
  45.968, 0, 5.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cf37aaf5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.3729090909091, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  48.3729090909091, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  46.7925454545455, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  46.7925454545455, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cf3d79d0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.0722857142857, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  50.0722857142857, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  50.0722857142857, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  50.0722857142857, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cf586869,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.238, -0.45, 5.4,                     !- X,Y,Z Vertex 1 {m}
  17.238, -0.45, 4.4,                     !- X,Y,Z Vertex 2 {m}
  17.238, 0, 4.4,                         !- X,Y,Z Vertex 3 {m}
  17.238, 0, 5.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cfa119eb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.3422857142857, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  21.3422857142857, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  21.3422857142857, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  21.3422857142857, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d04f58f9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 8.921855, 5.4,                       !- X,Y,Z Vertex 1 {m}
  0, 8.921855, 4.4,                       !- X,Y,Z Vertex 2 {m}
  -0.45, 8.921855, 4.4,                   !- X,Y,Z Vertex 3 {m}
  -0.45, 8.921855, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d091c1da,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 28.425445, 5.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 28.425445, 4.4,                  !- X,Y,Z Vertex 2 {m}
  0, 28.425445, 4.4,                      !- X,Y,Z Vertex 3 {m}
  0, 28.425445, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d096d9b8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.7005714285714, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  19.7005714285714, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  17.238, -0.45, 5.4,                     !- X,Y,Z Vertex 3 {m}
  17.238, 0, 5.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d0f0b445,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.5508571428572, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  29.5508571428572, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  29.5508571428572, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  29.5508571428572, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1ab2e47,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.4305714285714, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  48.4305714285714, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  45.968, -0.45, 8.4,                     !- X,Y,Z Vertex 3 {m}
  45.968, 0, 8.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d342611f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.3262857142857, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  44.3262857142857, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  41.8637142857143, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  41.8637142857143, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d3818ef5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.9091428571429, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  27.9091428571429, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  25.4465714285714, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  25.4465714285714, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d3d90cb4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.5201818181818, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  36.5201818181818, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  36.5201818181818, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  36.5201818181818, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d47445bd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.2747272727273, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  56.2747272727273, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  56.2747272727273, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  56.2747272727273, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d48ef035,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 31.23854375, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 30.81983125, 2.4,                !- X,Y,Z Vertex 2 {m}
  14, 30.81983125, 2.4,                   !- X,Y,Z Vertex 3 {m}
  14, 31.23854375, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d52d2e62,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 6.2, 2.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 5.8, 2.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 5.8, 2.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 6.2, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d5497870,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.3729090909091, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  48.3729090909091, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  48.3729090909091, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  48.3729090909091, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d65ea719,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.222, 0, 2.4,                         !- X,Y,Z Vertex 1 {m}
  40.222, 0, 1.4,                         !- X,Y,Z Vertex 2 {m}
  40.222, -0.45, 1.4,                     !- X,Y,Z Vertex 3 {m}
  40.222, -0.45, 2.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d6dd0388,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.8048571428572, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  23.8048571428572, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  21.3422857142857, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  21.3422857142857, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d71ee2d3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 1.8, 2.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 1.8, 1.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 1.8, 1.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 1.8, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d72a00a4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 14.49004375, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 14.49004375, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 14.49004375, 1.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 14.49004375, 2.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d74daa9e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 14.07133125, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 14.07133125, 7.4,                !- X,Y,Z Vertex 2 {m}
  14, 14.07133125, 7.4,                   !- X,Y,Z Vertex 3 {m}
  14, 14.07133125, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d7b8c94f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.5508571428572, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  29.5508571428572, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  29.5508571428572, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  29.5508571428572, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d841c4bd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 10.30291875, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 9.88420625, 2.4,                 !- X,Y,Z Vertex 2 {m}
  14, 9.88420625, 2.4,                    !- X,Y,Z Vertex 3 {m}
  14, 10.30291875, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d8d46474,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 11.826645, 5.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 11.826645, 4.4,                  !- X,Y,Z Vertex 2 {m}
  0, 11.826645, 4.4,                      !- X,Y,Z Vertex 3 {m}
  0, 11.826645, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d92a68b3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.5692727272727, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  32.5692727272727, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  32.5692727272727, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  32.5692727272727, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d9828a61,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.8637142857143, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  41.8637142857143, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  41.8637142857143, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  41.8637142857143, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d9d14a28,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 37.969755, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 37.969755, 4.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 37.969755, 4.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 37.969755, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_da193f80,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.1337142857143, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  13.1337142857143, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  13.1337142857143, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  13.1337142857143, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_da7d6c00,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 35.42566875, 8.4,                   !- X,Y,Z Vertex 1 {m}
  14, 35.42566875, 7.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 35.42566875, 7.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 35.42566875, 8.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_db3402e3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.622455, 2.4,                       !- X,Y,Z Vertex 1 {m}
  0, 0.622455, 1.4,                       !- X,Y,Z Vertex 2 {m}
  -0.45, 0.622455, 1.4,                   !- X,Y,Z Vertex 3 {m}
  -0.45, 0.622455, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_db99ae47,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 41.947, 5.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 41.497, 5.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 41.497, 5.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 41.947, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dbabcbb0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.5692727272727, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  32.5692727272727, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  30.9889090909091, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  30.9889090909091, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dcdb8498,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.3262857142857, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  44.3262857142857, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  44.3262857142857, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  44.3262857142857, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dce7e6f3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.1852727272727, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  15.1852727272727, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  15.1852727272727, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  15.1852727272727, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dd42ad3b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.55, 41.497, 8.4,                     !- X,Y,Z Vertex 1 {m}
  11.55, 41.497, 7.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 41.947, 7.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 41.947, 8.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dd5ef943,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.7434545454546, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  50.7434545454546, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  50.7434545454546, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  50.7434545454546, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dda2b66a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 40.874545, 2.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 40.874545, 1.4,                  !- X,Y,Z Vertex 2 {m}
  0, 40.874545, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 40.874545, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_de9c7a4d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.7005714285714, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  19.7005714285714, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  19.7005714285714, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  19.7005714285714, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e02e0f2d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7165454545455, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  20.7165454545455, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  20.7165454545455, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  20.7165454545455, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e1173ed2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 32.575145, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 29.670355, 8.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 29.670355, 8.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 32.575145, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e22433cb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5962857142857, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  15.5962857142857, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  13.1337142857143, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  13.1337142857143, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e2a3f831,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 7.67694499999999, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 7.67694499999999, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 7.67694499999999, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 7.67694499999999, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e48c184f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.4305714285714, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  48.4305714285714, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  45.968, -0.45, 2.4,                     !- X,Y,Z Vertex 3 {m}
  45.968, 0, 2.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e53ac182,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 37.969755, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 37.969755, 1.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 37.969755, 1.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 37.969755, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e541396f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.5201818181818, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  36.5201818181818, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  34.9398181818182, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  34.9398181818182, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e5774c51,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 18.67716875, 8.4,                   !- X,Y,Z Vertex 1 {m}
  14, 18.67716875, 7.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 18.67716875, 7.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 18.67716875, 8.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e6bf7138,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.6674545454545, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  24.6674545454545, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  23.0870909090909, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  23.0870909090909, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e82056ee,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 20.126045, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 17.221255, 5.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 17.221255, 5.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 20.126045, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e8d76074,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 41.947, 2.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 41.497, 2.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 41.497, 2.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 41.947, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e8dfa9a4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 15.976345, 2.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 15.976345, 1.4,                  !- X,Y,Z Vertex 2 {m}
  0, 15.976345, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 15.976345, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e92342cd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 35.00695625, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 35.00695625, 4.4,                !- X,Y,Z Vertex 2 {m}
  14, 35.00695625, 4.4,                   !- X,Y,Z Vertex 3 {m}
  14, 35.00695625, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ea5ec190,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 28.425445, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 25.520655, 8.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 25.520655, 8.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 28.425445, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ea6ec3a8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.5692727272727, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  32.5692727272727, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  32.5692727272727, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  32.5692727272727, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_eb4cd0ea,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 41.947, 8.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 41.497, 8.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 41.497, 8.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 41.947, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ec8bddfb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.55, 41.497, 8.4,                      !- X,Y,Z Vertex 1 {m}
  4.55, 41.497, 7.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 41.947, 7.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 41.947, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ecc31c8f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 18.25845625, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 18.25845625, 7.4,                !- X,Y,Z Vertex 2 {m}
  14, 18.25845625, 7.4,                   !- X,Y,Z Vertex 3 {m}
  14, 18.25845625, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ed3ad072,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 35.00695625, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 35.00695625, 7.4,                !- X,Y,Z Vertex 2 {m}
  14, 35.00695625, 7.4,                   !- X,Y,Z Vertex 3 {m}
  14, 35.00695625, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ee3b0cd6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.28342857142859, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  3.28342857142859, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  3.28342857142859, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  3.28342857142859, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_eebcfabe,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7165454545455, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  20.7165454545455, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  19.1361818181818, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  19.1361818181818, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_efd00349,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 36.724845, 2.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 36.724845, 1.4,                  !- X,Y,Z Vertex 2 {m}
  0, 36.724845, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 36.724845, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f18f1b49,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.1177142857143, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  36.1177142857143, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  36.1177142857143, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  36.1177142857143, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f37a1a2b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 41.947, 8.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 41.497, 8.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 41.497, 8.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 41.947, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f4e5aa3a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.7594285714286, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  37.7594285714286, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  37.7594285714286, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  37.7594285714286, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f57b0464,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 30.81983125, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 30.81983125, 1.4,                !- X,Y,Z Vertex 2 {m}
  14, 30.81983125, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 30.81983125, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f6411bda,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.3877142857143, 0, 5.4,                !- X,Y,Z Vertex 1 {m}
  7.3877142857143, 0, 4.4,                !- X,Y,Z Vertex 2 {m}
  7.3877142857143, -0.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  7.3877142857143, -0.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f68b09cb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.6183636363636, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  28.6183636363636, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  28.6183636363636, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  28.6183636363636, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f6c6fed5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 41.947, 5.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 41.497, 5.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 41.497, 5.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 41.947, 5.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f7024862,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.7594285714286, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  37.7594285714286, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  37.7594285714286, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  37.7594285714286, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f7bf07a1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 41.947, 8.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 41.947, 7.4,                      !- X,Y,Z Vertex 2 {m}
  5.95, 41.497, 7.4,                      !- X,Y,Z Vertex 3 {m}
  5.95, 41.497, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f7cdafa7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.4710909090909, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  40.4710909090909, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  40.4710909090909, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  40.4710909090909, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f871ca09,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.6391428571429, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  56.6391428571429, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  54.1765714285714, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  54.1765714285714, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f8aa1fe6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.28342857142859, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  3.28342857142859, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  0.820857142857146, -0.45, 2.4,          !- X,Y,Z Vertex 3 {m}
  0.820857142857146, 0, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f9125bb0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.820857142857146, -0.45, 8.4,          !- X,Y,Z Vertex 1 {m}
  0.820857142857146, -0.45, 7.4,          !- X,Y,Z Vertex 2 {m}
  0.820857142857146, 0, 7.4,              !- X,Y,Z Vertex 3 {m}
  0.820857142857146, 0, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f930cda1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 41.947, 5.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 41.947, 4.4,                      !- X,Y,Z Vertex 2 {m}
  5.95, 41.497, 4.4,                      !- X,Y,Z Vertex 3 {m}
  5.95, 41.497, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fa8999e2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 24.275745, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 21.370955, 5.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 21.370955, 5.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 24.275745, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ff30c9b9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.6183636363636, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  28.6183636363636, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  28.6183636363636, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  28.6183636363636, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ffcdfba7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.492, 0, 5.4,                         !- X,Y,Z Vertex 1 {m}
  11.492, 0, 4.4,                         !- X,Y,Z Vertex 2 {m}
  11.492, -0.45, 4.4,                     !- X,Y,Z Vertex 3 {m}
  11.492, -0.45, 5.4;                     !- X,Y,Z Vertex 4 {m}

Zone,
  0_floor_zone01_1_7da29fc0,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  204,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_1_7da29fc0_Space,        !- Name
  0_floor_zone01_1_7da29fc0,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

SpaceList,
  zone 01 program,                        !- Name
  1_floor_zone01_2_bab92ee5_Space,        !- Space Name 1
  1_floor_zone01_1_7da29fc0_Space,        !- Space Name 2
  2_floor_zone01_1_7da29fc0_Space,        !- Space Name 3
  0_floor_zone01_2_bab92ee5_Space,        !- Space Name 4
  0_floor_zone01_1_7da29fc0_Space,        !- Space Name 5
  0_floor_zone01_3_1cf37551_Space,        !- Space Name 6
  2_floor_zone01_4_7ef1dd71_Space,        !- Space Name 7
  0_floor_zone01_4_7ef1dd71_Space,        !- Space Name 8
  0_floor_zone01_5_0edf4272_Space,        !- Space Name 9
  2_floor_zone01_3_1cf37551_Space,        !- Space Name 10
  1_floor_zone01_3_1cf37551_Space,        !- Space Name 11
  1_floor_zone01_4_7ef1dd71_Space,        !- Space Name 12
  1_floor_zone01_5_0edf4272_Space,        !- Space Name 13
  2_floor_zone01_2_bab92ee5_Space,        !- Space Name 14
  2_floor_zone01_5_0edf4272_Space;        !- Space Name 15

Lights,
  2013::MidriseApartment::Apartment_Lighting 2, !- Name
  zone 01 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise LTG_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.517373,                              !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Week:Daily,
  ApartmentMidRise LTG_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Monday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Friday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise LTG_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise LTG_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_SmrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

People,
  2013::MidriseApartment::Apartment_People 2, !- Name
  zone 01 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise OCC_APT_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090965846098,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ApartmentMidRise Activity Schedule;     !- Activity Level Schedule Name

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Week:Daily,
  ApartmentMidRise OCC_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Monday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Friday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise OCC_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise OCC_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_SmrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_Default, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Week:Daily,
  ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise Activity Schedule_Default, !- Sunday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Monday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Thursday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Friday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Saturday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Holiday Schedule:Day Name
  ApartmentMidRise Activity Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise Activity Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise Activity Schedule,     !- Name
  Activity Level,                         !- Schedule Type Limits Name
  ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

ElectricEquipment,
  CustomEquipment 2,                      !- Name
  zone 01 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise EQP_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.424071221,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Week:Daily,
  ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Monday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Friday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise EQP_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_SmrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

ZoneInfiltration:DesignFlowRate,
  infiltration_Current 1,                 !- Name
  zone 01 program,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00056,                                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  0_floor_zone01_1_7da29fc0..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_1_7da29fc0,              !- Zone Name
  0_floor_zone01_1_7da29fc0_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_3_22cc615a..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  52, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  52, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_7da29fc0..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_1_7da29fc0,              !- Zone Name
  0_floor_zone01_1_7da29fc0_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_2_2d140dd3..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  43.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  43.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  43.5, 0, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_7da29fc0..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_1_7da29fc0,              !- Zone Name
  0_floor_zone01_1_7da29fc0_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  52, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  43.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_7da29fc0..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_1_7da29fc0,              !- Zone Name
  0_floor_zone01_1_7da29fc0_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  52, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  43.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_9_a392a881,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_7da29fc0..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.3729090909091, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  48.3729090909091, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  46.7925454545455, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  46.7925454545455, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_7da29fc0..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_1_7da29fc0,              !- Zone Name
  0_floor_zone01_1_7da29fc0_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 0, 3,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  52, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  52, 0, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_3_7261f270,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_7da29fc0..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.968, 0, 2.4,                         !- X,Y,Z Vertex 1 {m}
  45.968, 0, 1.4,                         !- X,Y,Z Vertex 2 {m}
  48.4305714285714, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  48.4305714285714, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_7da29fc0..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_1_7da29fc0,              !- Zone Name
  0_floor_zone01_1_7da29fc0_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_1_7da29fc0..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  52, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 3;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_1_7da29fc0 Thermostat,   !- Name
  0_floor_zone01_1_7da29fc0,              !- Zone or ZoneList Name
  0_floor_zone01_1_7da29fc0 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_1_7da29fc0_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_1_7da29fc0 Thermostat Schedule, !- Name
  0_floor_zone01_1_7da29fc0 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_1_7da29fc0 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_1_7da29fc0_Setpoint,             !- Name
  zone01_1_7da29fc0_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  zone01_1_7da29fc0_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_1_7da29fc0_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_1_7da29fc0_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_1_7da29fc0_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_1_7da29fc0_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_1_7da29fc0_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_1_7da29fc0_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_1_7da29fc0_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_1_7da29fc0_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_1_7da29fc0_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_1_7da29fc0_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_1_7da29fc0_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_1_7da29fc0_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_1_7da29fc0_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_1_7da29fc0_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_1_7da29fc0_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Week:Daily,
  ApartmentMidRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Sunday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Monday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Thursday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Friday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Saturday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Holiday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise CLGSETP_APT_SCH,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  ApartmentMidRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_1_7da29fc0,              !- Zone Name
  0_floor_zone01_1_7da29fc0 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_1_7da29fc0 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_1_7da29fc0 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 6;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone01_1_7da29fc0 Inlet Node List, !- Name
  Node 62;                                !- Node Name 1

NodeList,
  0_floor_zone01_1_7da29fc0 Exhaust Node List, !- Name
  Node 61;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_1_7da29fc0 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 62,                                !- Zone Supply Air Node Name
  Node 61,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  minimum ventilation 1,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.5;                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  0_floor_zone01_1_7da29fc0 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_1_7da29fc0 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_1_7da29fc0,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_1_7da29fc0 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_1_7da29fc0 DSOA Space List, !- Name
  0_floor_zone01_1_7da29fc0_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_2_bab92ee5,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  204,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_2_bab92ee5_Space,        !- Name
  0_floor_zone01_2_bab92ee5,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_2_bab92ee5..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_2_bab92ee5,              !- Zone Name
  0_floor_zone01_2_bab92ee5_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_2_2d140dd3..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_bab92ee5..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_2_bab92ee5,              !- Zone Name
  0_floor_zone01_2_bab92ee5_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_1_f0327eb0..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 0, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_bab92ee5..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_2_bab92ee5,              !- Zone Name
  0_floor_zone01_2_bab92ee5_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_bab92ee5..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_2_bab92ee5,              !- Zone Name
  0_floor_zone01_2_bab92ee5_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_5_9bd829d5,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_2_bab92ee5..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5692727272727, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  32.5692727272727, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  30.9889090909091, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  30.9889090909091, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_bab92ee5..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_2_bab92ee5,              !- Zone Name
  0_floor_zone01_2_bab92ee5_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 0, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 0, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_7_085f83af,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_2_bab92ee5..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.5508571428572, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  29.5508571428572, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  32.0134285714286, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  32.0134285714286, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_bab92ee5..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_2_bab92ee5,              !- Zone Name
  0_floor_zone01_2_bab92ee5_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_2_bab92ee5..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 3;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_2_bab92ee5 Thermostat,   !- Name
  0_floor_zone01_2_bab92ee5,              !- Zone or ZoneList Name
  0_floor_zone01_2_bab92ee5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_2_bab92ee5_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_2_bab92ee5 Thermostat Schedule, !- Name
  0_floor_zone01_2_bab92ee5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_2_bab92ee5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_2_bab92ee5_Setpoint,             !- Name
  zone01_2_bab92ee5_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_2_bab92ee5_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_2_bab92ee5_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_2_bab92ee5_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_2_bab92ee5_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_2_bab92ee5_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_2_bab92ee5_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_2_bab92ee5_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_2_bab92ee5_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_2_bab92ee5_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_2_bab92ee5_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_2_bab92ee5_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_2_bab92ee5_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_2_bab92ee5_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_2_bab92ee5_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_2_bab92ee5_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_2_bab92ee5_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_2_bab92ee5,              !- Zone Name
  0_floor_zone01_2_bab92ee5 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_2_bab92ee5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_2_bab92ee5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 7;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone01_2_bab92ee5 Inlet Node List, !- Name
  Node 68;                                !- Node Name 1

NodeList,
  0_floor_zone01_2_bab92ee5 Exhaust Node List, !- Name
  Node 67;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_2_bab92ee5 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 68,                                !- Zone Supply Air Node Name
  Node 67,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_2_bab92ee5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_2_bab92ee5 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_2_bab92ee5,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_2_bab92ee5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_2_bab92ee5 DSOA Space List, !- Name
  0_floor_zone01_2_bab92ee5_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_3_1cf37551,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  648,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_3_1cf37551_Space,        !- Name
  0_floor_zone01_3_1cf37551,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_3_1cf37551..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_3_1cf37551,              !- Zone Name
  0_floor_zone01_3_1cf37551_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_4_b9afbec5..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  5.94368998463324e-15, 12, 0,            !- X,Y,Z Vertex 3 {m}
  5.94368998463324e-15, 12, 3;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_1cf37551..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_3_1cf37551,              !- Zone Name
  0_floor_zone01_3_1cf37551_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_1_f0327eb0..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 2.8350655156828e-15, 3,             !- X,Y,Z Vertex 1 {m}
  20, 2.8350655156828e-15, 0,             !- X,Y,Z Vertex 2 {m}
  20, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_1cf37551..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_3_1cf37551,              !- Zone Name
  0_floor_zone01_3_1cf37551_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  20, 2.8350655156828e-15, 0,             !- X,Y,Z Vertex 2 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.94368998463324e-15, 12, 0,            !- X,Y,Z Vertex 4 {m}
  14, 12, 0,                              !- X,Y,Z Vertex 5 {m}
  14, 8, 0;                               !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_1cf37551..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_3_1cf37551,              !- Zone Name
  0_floor_zone01_3_1cf37551_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 8, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_ec030828,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_1cf37551..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7656363636364, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  16.7656363636364, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  15.1852727272727, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  15.1852727272727, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_1cf37551..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_3_1cf37551,              !- Zone Name
  0_floor_zone01_3_1cf37551_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 12, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_8_98b84656,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_1cf37551..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 9.88420625, 2.4,                    !- X,Y,Z Vertex 1 {m}
  14, 9.88420625, 1.4,                    !- X,Y,Z Vertex 2 {m}
  14, 10.30291875, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 10.30291875, 2.4;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_1cf37551..Face5,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_3_1cf37551,              !- Zone Name
  0_floor_zone01_3_1cf37551_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94368998463324e-15, 12, 3,            !- X,Y,Z Vertex 1 {m}
  5.94368998463324e-15, 12, 0,            !- X,Y,Z Vertex 2 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_f6cb5f6e,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_1cf37551..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.527245, 2.4,                       !- X,Y,Z Vertex 1 {m}
  0, 3.527245, 1.4,                       !- X,Y,Z Vertex 2 {m}
  0, 0.622455, 1.4,                       !- X,Y,Z Vertex 3 {m}
  0, 0.622455, 2.4;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_2_edcdcaee,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_1cf37551..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.67694499999999, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 7.67694499999999, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 4.772155, 1.4,                       !- X,Y,Z Vertex 3 {m}
  0, 4.772155, 2.4;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_3_b4f3fc67,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_1cf37551..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.826645, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 11.826645, 1.4,                      !- X,Y,Z Vertex 2 {m}
  0, 8.921855, 1.4,                       !- X,Y,Z Vertex 3 {m}
  0, 8.921855, 2.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_1cf37551..Face6,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_3_1cf37551,              !- Zone Name
  0_floor_zone01_3_1cf37551_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45519152283668e-14, 7.27595761418342e-15, 3, !- X,Y,Z Vertex 1 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 0, !- X,Y,Z Vertex 2 {m}
  20, 2.8350655156828e-15, 0,             !- X,Y,Z Vertex 3 {m}
  20, 2.8350655156828e-15, 3;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_10_1ce797c2,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_1cf37551..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.238, 0, 2.4,                         !- X,Y,Z Vertex 1 {m}
  17.238, 0, 1.4,                         !- X,Y,Z Vertex 2 {m}
  19.7005714285714, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  19.7005714285714, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_11_6d7e2b6a,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_1cf37551..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1337142857143, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  13.1337142857143, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  15.5962857142857, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  15.5962857142857, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_12_e8822ce9,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_1cf37551..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.02942857142858, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  9.02942857142858, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  11.492, 0, 1.4,                         !- X,Y,Z Vertex 3 {m}
  11.492, 0, 2.4;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_13_47b7101a,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_1cf37551..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.92514285714287, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  4.92514285714287, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  7.3877142857143, 0, 1.4,                !- X,Y,Z Vertex 3 {m}
  7.3877142857143, 0, 2.4;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_14_54f42eaf,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_1cf37551..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.820857142857146, 0, 2.4,              !- X,Y,Z Vertex 1 {m}
  0.820857142857146, 0, 1.4,              !- X,Y,Z Vertex 2 {m}
  3.28342857142859, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  3.28342857142859, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_1cf37551..Face7,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_3_1cf37551,              !- Zone Name
  0_floor_zone01_3_1cf37551_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_3_1cf37551..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94368998463324e-15, 12, 3,            !- X,Y,Z Vertex 1 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 3, !- X,Y,Z Vertex 2 {m}
  20, 2.8350655156828e-15, 3,             !- X,Y,Z Vertex 3 {m}
  20, 8, 3,                               !- X,Y,Z Vertex 4 {m}
  14, 8, 3,                               !- X,Y,Z Vertex 5 {m}
  14, 12, 3;                              !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  0_floor_zone01_3_1cf37551 Thermostat,   !- Name
  0_floor_zone01_3_1cf37551,              !- Zone or ZoneList Name
  0_floor_zone01_3_1cf37551 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_3_1cf37551_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_3_1cf37551 Thermostat Schedule, !- Name
  0_floor_zone01_3_1cf37551 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_3_1cf37551 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_3_1cf37551_Setpoint,             !- Name
  zone01_3_1cf37551_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_3_1cf37551_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_3_1cf37551_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_3_1cf37551_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_3_1cf37551_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_3_1cf37551_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_3_1cf37551_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_3_1cf37551_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_3_1cf37551_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_3_1cf37551_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_3_1cf37551_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_3_1cf37551_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_3_1cf37551_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_3_1cf37551_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_3_1cf37551_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_3_1cf37551_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_3_1cf37551_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_3_1cf37551,              !- Zone Name
  0_floor_zone01_3_1cf37551 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_3_1cf37551 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_3_1cf37551 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 8;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone01_3_1cf37551 Inlet Node List, !- Name
  Node 74;                                !- Node Name 1

NodeList,
  0_floor_zone01_3_1cf37551 Exhaust Node List, !- Name
  Node 73;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_3_1cf37551 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 74,                                !- Zone Supply Air Node Name
  Node 73,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_3_1cf37551 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_3_1cf37551 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_3_1cf37551,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_3_1cf37551 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_3_1cf37551 DSOA Space List, !- Name
  0_floor_zone01_3_1cf37551_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_4_7ef1dd71,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  315,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_4_7ef1dd71_Space,        !- Name
  0_floor_zone01_4_7ef1dd71,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_4_7ef1dd71..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_4_7ef1dd71,              !- Zone Name
  0_floor_zone01_4_7ef1dd71_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_5_f0297589..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 28, 0,                              !- X,Y,Z Vertex 2 {m}
  2.56031772436967e-15, 28, 0,            !- X,Y,Z Vertex 3 {m}
  2.56031772436967e-15, 28, 3;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_7ef1dd71..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_4_7ef1dd71,              !- Zone Name
  0_floor_zone01_4_7ef1dd71_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_4_b9afbec5..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000041370185e-15, 20.5, 3,          !- X,Y,Z Vertex 1 {m}
  5.00000041370185e-15, 20.5, 0,          !- X,Y,Z Vertex 2 {m}
  14, 20.5, 0,                            !- X,Y,Z Vertex 3 {m}
  14, 20.5, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_7ef1dd71..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_4_7ef1dd71,              !- Zone Name
  0_floor_zone01_4_7ef1dd71_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 0,                              !- X,Y,Z Vertex 1 {m}
  14, 20.5, 0,                            !- X,Y,Z Vertex 2 {m}
  5.00000041370185e-15, 20.5, 0,          !- X,Y,Z Vertex 3 {m}
  2.56031772436967e-15, 28, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_7ef1dd71..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_4_7ef1dd71,              !- Zone Name
  0_floor_zone01_4_7ef1dd71_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 20.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 20.5, 0,                            !- X,Y,Z Vertex 2 {m}
  14, 28, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 28, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_4_e22d9c4a,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_7ef1dd71..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 26.63270625, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 26.63270625, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14, 27.05141875, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 27.05141875, 2.4;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_5_9b70f682,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_7ef1dd71..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 22.44558125, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 22.44558125, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14, 22.86429375, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 22.86429375, 2.4;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_7ef1dd71..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_4_7ef1dd71,              !- Zone Name
  0_floor_zone01_4_7ef1dd71_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56031772436967e-15, 28, 3,            !- X,Y,Z Vertex 1 {m}
  2.56031772436967e-15, 28, 0,            !- X,Y,Z Vertex 2 {m}
  5.00000041370185e-15, 20.5, 0,          !- X,Y,Z Vertex 3 {m}
  5.00000041370185e-15, 20.5, 3;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_6_25680ca3,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_7ef1dd71..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.275745, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 24.275745, 1.4,                      !- X,Y,Z Vertex 2 {m}
  0, 21.370955, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 21.370955, 2.4;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_7ef1dd71..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_4_7ef1dd71,              !- Zone Name
  0_floor_zone01_4_7ef1dd71_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_4_7ef1dd71..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56031772436967e-15, 28, 3,            !- X,Y,Z Vertex 1 {m}
  5.00000041370185e-15, 20.5, 3,          !- X,Y,Z Vertex 2 {m}
  14, 20.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 28, 3;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_4_7ef1dd71 Thermostat,   !- Name
  0_floor_zone01_4_7ef1dd71,              !- Zone or ZoneList Name
  0_floor_zone01_4_7ef1dd71 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_4_7ef1dd71_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_4_7ef1dd71 Thermostat Schedule, !- Name
  0_floor_zone01_4_7ef1dd71 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_4_7ef1dd71 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_4_7ef1dd71_Setpoint,             !- Name
  zone01_4_7ef1dd71_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_4_7ef1dd71_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_4_7ef1dd71_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_4_7ef1dd71_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_4_7ef1dd71_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_4_7ef1dd71_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_4_7ef1dd71_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_4_7ef1dd71_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_4_7ef1dd71_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_4_7ef1dd71_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_4_7ef1dd71_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_4_7ef1dd71_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_4_7ef1dd71_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_4_7ef1dd71_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_4_7ef1dd71_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_4_7ef1dd71_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_4_7ef1dd71_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_4_7ef1dd71,              !- Zone Name
  0_floor_zone01_4_7ef1dd71 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_4_7ef1dd71 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_4_7ef1dd71 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 9;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone01_4_7ef1dd71 Inlet Node List, !- Name
  Node 80;                                !- Node Name 1

NodeList,
  0_floor_zone01_4_7ef1dd71 Exhaust Node List, !- Name
  Node 79;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_4_7ef1dd71 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 80,                                !- Zone Supply Air Node Name
  Node 79,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_4_7ef1dd71 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_4_7ef1dd71 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_4_7ef1dd71,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_4_7ef1dd71 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_4_7ef1dd71 DSOA Space List, !- Name
  0_floor_zone01_4_7ef1dd71_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_5_0edf4272,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  209.874,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_5_0edf4272_Space,        !- Name
  0_floor_zone01_5_0edf4272,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_5_0edf4272..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_5_0edf4272,              !- Zone Name
  0_floor_zone01_5_0edf4272_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_5_f0297589..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62867757755759e-15, 36.5, 3,          !- X,Y,Z Vertex 1 {m}
  2.62867757755759e-15, 36.5, 0,          !- X,Y,Z Vertex 2 {m}
  14, 36.5, 0,                            !- X,Y,Z Vertex 3 {m}
  14, 36.5, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_0edf4272..Face1,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_5_0edf4272,              !- Zone Name
  0_floor_zone01_5_0edf4272_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 41.497, 0,                          !- X,Y,Z Vertex 1 {m}
  14, 36.5, 0,                            !- X,Y,Z Vertex 2 {m}
  2.62867757755759e-15, 36.5, 0,          !- X,Y,Z Vertex 3 {m}
  5.33773025779283e-15, 41.497, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_0edf4272..Face2,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_5_0edf4272,              !- Zone Name
  0_floor_zone01_5_0edf4272_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 36.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 36.5, 0,                            !- X,Y,Z Vertex 2 {m}
  14, 41.497, 0,                          !- X,Y,Z Vertex 3 {m}
  14, 41.497, 3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_507ad91a,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_5_0edf4272..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 39.19408125, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 39.19408125, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14, 39.61279375, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 39.61279375, 2.4;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_0edf4272..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_5_0edf4272,              !- Zone Name
  0_floor_zone01_5_0edf4272_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 41.497, 3,                          !- X,Y,Z Vertex 1 {m}
  14, 41.497, 0,                          !- X,Y,Z Vertex 2 {m}
  5.33773025779283e-15, 41.497, 0,        !- X,Y,Z Vertex 3 {m}
  5.33773025779283e-15, 41.497, 3;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_ee1214a7,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_5_0edf4272..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.45, 41.497, 2.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 41.497, 1.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 41.497, 1.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 41.497, 2.4;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_2_44c8abb3,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_5_0edf4272..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.95, 41.497, 2.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 41.497, 1.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 41.497, 1.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 41.497, 2.4;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_3_bfe9bcb4,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_5_0edf4272..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.45, 41.497, 2.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 41.497, 1.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 41.497, 1.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 41.497, 2.4;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_4_a0315bff,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_5_0edf4272..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.95, 41.497, 2.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 41.497, 1.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 41.497, 1.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 41.497, 2.4;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_0edf4272..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_5_0edf4272,              !- Zone Name
  0_floor_zone01_5_0edf4272_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33773025779283e-15, 41.497, 3,        !- X,Y,Z Vertex 1 {m}
  5.33773025779283e-15, 41.497, 0,        !- X,Y,Z Vertex 2 {m}
  2.62867757755759e-15, 36.5, 0,          !- X,Y,Z Vertex 3 {m}
  2.62867757755759e-15, 36.5, 3;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_10_429f3725,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_5_0edf4272..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 40.874545, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 40.874545, 1.4,                      !- X,Y,Z Vertex 2 {m}
  0, 37.969755, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 37.969755, 2.4;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_0edf4272..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_5_0edf4272,              !- Zone Name
  0_floor_zone01_5_0edf4272_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_5_0edf4272..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33773025779283e-15, 41.497, 3,        !- X,Y,Z Vertex 1 {m}
  2.62867757755759e-15, 36.5, 3,          !- X,Y,Z Vertex 2 {m}
  14, 36.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 41.497, 3;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_5_0edf4272 Thermostat,   !- Name
  0_floor_zone01_5_0edf4272,              !- Zone or ZoneList Name
  0_floor_zone01_5_0edf4272 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_5_0edf4272_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_5_0edf4272 Thermostat Schedule, !- Name
  0_floor_zone01_5_0edf4272 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_5_0edf4272 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_5_0edf4272_Setpoint,             !- Name
  zone01_5_0edf4272_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_5_0edf4272_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_5_0edf4272_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_5_0edf4272_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_5_0edf4272_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_5_0edf4272_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_5_0edf4272_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_5_0edf4272_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_5_0edf4272_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_5_0edf4272_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_5_0edf4272_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_5_0edf4272_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_5_0edf4272_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_5_0edf4272_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_5_0edf4272_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_5_0edf4272_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_5_0edf4272_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_5_0edf4272,              !- Zone Name
  0_floor_zone01_5_0edf4272 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_5_0edf4272 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_5_0edf4272 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                !- Zone Air Node Name

NodeList,
  0_floor_zone01_5_0edf4272 Inlet Node List, !- Name
  Node 86;                                !- Node Name 1

NodeList,
  0_floor_zone01_5_0edf4272 Exhaust Node List, !- Name
  Node 85;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_5_0edf4272 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 86,                                !- Zone Supply Air Node Name
  Node 85,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_5_0edf4272 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_5_0edf4272 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_5_0edf4272,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_5_0edf4272 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_5_0edf4272 DSOA Space List, !- Name
  0_floor_zone01_5_0edf4272_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone02_1_f0327eb0,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  180,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone02_1_f0327eb0_Space,        !- Name
  0_floor_zone02_1_f0327eb0,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

SpaceList,
  zone 02 program,                        !- Name
  0_floor_zone02_5_f0297589_Space,        !- Space Name 1
  0_floor_zone02_4_b9afbec5_Space,        !- Space Name 2
  0_floor_zone02_1_f0327eb0_Space,        !- Space Name 3
  2_floor_zone02_2_2d140dd3_Space,        !- Space Name 4
  2_floor_zone02_1_f0327eb0_Space,        !- Space Name 5
  0_floor_zone02_2_2d140dd3_Space,        !- Space Name 6
  0_floor_zone02_3_22cc615a_Space,        !- Space Name 7
  1_floor_zone02_1_f0327eb0_Space,        !- Space Name 8
  1_floor_zone02_2_2d140dd3_Space,        !- Space Name 9
  1_floor_zone02_3_22cc615a_Space,        !- Space Name 10
  1_floor_zone02_4_b9afbec5_Space,        !- Space Name 11
  1_floor_zone02_5_f0297589_Space,        !- Space Name 12
  2_floor_zone02_3_22cc615a_Space,        !- Space Name 13
  2_floor_zone02_4_b9afbec5_Space,        !- Space Name 14
  2_floor_zone02_5_f0297589_Space;        !- Space Name 15

Lights,
  2013::MidriseApartment::Apartment_Lighting, !- Name
  zone 02 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise LTG_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.517373,                              !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  2013::MidriseApartment::Apartment_People, !- Name
  zone 02 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise OCC_APT_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090965846098,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ApartmentMidRise Activity Schedule;     !- Activity Level Schedule Name

ElectricEquipment,
  CustomEquipment,                        !- Name
  zone 02 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise EQP_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.424071221,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  infiltration_Current,                   !- Name
  zone 02 program,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00056,                                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  0_floor_zone02_1_f0327eb0..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_1_f0327eb0,              !- Zone Name
  0_floor_zone02_1_f0327eb0_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_3_1cf37551..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_1_f0327eb0..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_1_f0327eb0,              !- Zone Name
  0_floor_zone02_1_f0327eb0_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_2_bab92ee5..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 0, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_1_f0327eb0..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone02_1_f0327eb0,              !- Zone Name
  0_floor_zone02_1_f0327eb0_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_1_f0327eb0..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_1_f0327eb0,              !- Zone Name
  0_floor_zone02_1_f0327eb0_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_3_0b683814,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_1_f0327eb0..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.6674545454545, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  24.6674545454545, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  23.0870909090909, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  23.0870909090909, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_1_f0327eb0..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_1_f0327eb0,              !- Zone Name
  0_floor_zone02_1_f0327eb0_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 0, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_9_6cfea95e,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_1_f0327eb0..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3422857142857, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  21.3422857142857, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  23.8048571428572, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  23.8048571428572, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_1_f0327eb0..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone02_1_f0327eb0,              !- Zone Name
  0_floor_zone02_1_f0327eb0_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_1_f0327eb0..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone02_1_f0327eb0 Thermostat,   !- Name
  0_floor_zone02_1_f0327eb0,              !- Zone or ZoneList Name
  0_floor_zone02_1_f0327eb0 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_1_f0327eb0_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone02_1_f0327eb0 Thermostat Schedule, !- Name
  0_floor_zone02_1_f0327eb0 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone02_1_f0327eb0 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_1_f0327eb0_Setpoint,             !- Name
  zone02_1_f0327eb0_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone02_1_f0327eb0_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  zone02_1_f0327eb0_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone02_1_f0327eb0_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone02_1_f0327eb0_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone02_1_f0327eb0_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone02_1_f0327eb0_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone02_1_f0327eb0_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone02_1_f0327eb0_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone02_1_f0327eb0_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone02_1_f0327eb0_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone02_1_f0327eb0_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone02_1_f0327eb0_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone02_1_f0327eb0_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone02_1_f0327eb0_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone02_1_f0327eb0_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone02_1_f0327eb0_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone02_1_f0327eb0,              !- Zone Name
  0_floor_zone02_1_f0327eb0 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone02_1_f0327eb0 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone02_1_f0327eb0 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone02_1_f0327eb0 Inlet Node List, !- Name
  Node 32;                                !- Node Name 1

NodeList,
  0_floor_zone02_1_f0327eb0 Exhaust Node List, !- Name
  Node 31;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone02_1_f0327eb0 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 32,                                !- Zone Supply Air Node Name
  Node 31,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  minimum ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.5;                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  0_floor_zone02_1_f0327eb0 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone02_1_f0327eb0 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone02_1_f0327eb0,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone02_1_f0327eb0 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone02_1_f0327eb0 DSOA Space List, !- Name
  0_floor_zone02_1_f0327eb0_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone02_2_2d140dd3,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  180,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone02_2_2d140dd3_Space,        !- Name
  0_floor_zone02_2_2d140dd3,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone02_2_2d140dd3..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_2_2d140dd3,              !- Zone Name
  0_floor_zone02_2_2d140dd3_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_2_bab92ee5..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_2_2d140dd3..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_2_2d140dd3,              !- Zone Name
  0_floor_zone02_2_2d140dd3_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_1_7da29fc0..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 0, 3,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  43.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_2_2d140dd3..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone02_2_2d140dd3,              !- Zone Name
  0_floor_zone02_2_2d140dd3_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_2_2d140dd3..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_2_2d140dd3,              !- Zone Name
  0_floor_zone02_2_2d140dd3_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  43.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_7_16252051,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_2_2d140dd3..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.4710909090909, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  40.4710909090909, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  38.8907272727273, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  38.8907272727273, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_2_2d140dd3..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_2_2d140dd3,              !- Zone Name
  0_floor_zone02_2_2d140dd3_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  43.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  43.5, 0, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_5_24bbaf7d,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_2_2d140dd3..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.7594285714286, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  37.7594285714286, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  40.222, 0, 1.4,                         !- X,Y,Z Vertex 3 {m}
  40.222, 0, 2.4;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_2_2d140dd3..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone02_2_2d140dd3,              !- Zone Name
  0_floor_zone02_2_2d140dd3_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_2_2d140dd3..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  43.5, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone02_2_2d140dd3 Thermostat,   !- Name
  0_floor_zone02_2_2d140dd3,              !- Zone or ZoneList Name
  0_floor_zone02_2_2d140dd3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_2_2d140dd3_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone02_2_2d140dd3 Thermostat Schedule, !- Name
  0_floor_zone02_2_2d140dd3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone02_2_2d140dd3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_2_2d140dd3_Setpoint,             !- Name
  zone02_2_2d140dd3_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone02_2_2d140dd3_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  zone02_2_2d140dd3_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone02_2_2d140dd3_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone02_2_2d140dd3_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone02_2_2d140dd3_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone02_2_2d140dd3_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone02_2_2d140dd3_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone02_2_2d140dd3_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone02_2_2d140dd3_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone02_2_2d140dd3_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone02_2_2d140dd3_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone02_2_2d140dd3_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone02_2_2d140dd3_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone02_2_2d140dd3_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone02_2_2d140dd3_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone02_2_2d140dd3_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
