
Version,
  22.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Parametric_sim,                         !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shade_00648025,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.5508571428572, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  29.5508571428572, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  29.5508571428572, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  29.5508571428572, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_02a77e5d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.46, 6.2, 8.4,                        !- X,Y,Z Vertex 1 {m}
  57.46, 6.2, 7.4,                        !- X,Y,Z Vertex 2 {m}
  57.91, 6.2, 7.4,                        !- X,Y,Z Vertex 3 {m}
  57.91, 6.2, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_02ee735d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.4305714285714, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  48.4305714285714, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  45.968, -0.45, 8.4,                     !- X,Y,Z Vertex 3 {m}
  45.968, 0, 8.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0363bb68,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 10.1919333333333, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 9.79339999999999, 8.4,           !- X,Y,Z Vertex 2 {m}
  14, 9.79339999999999, 8.4,              !- X,Y,Z Vertex 3 {m}
  14, 10.1919333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_03d857a6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 56.274, 5.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 56.274, 4.4,                      !- X,Y,Z Vertex 2 {m}
  5.95, 55.824, 4.4,                      !- X,Y,Z Vertex 3 {m}
  5.95, 55.824, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_04112cc9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 48.4472571428571, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 48.4472571428571, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 48.4472571428571, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 48.4472571428571, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0484cf50,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.05, 55.824, 5.4,                      !- X,Y,Z Vertex 1 {m}
  1.05, 55.824, 4.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 56.274, 4.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 56.274, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0517d29d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 10.1919333333333, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 9.79339999999999, 2.4,           !- X,Y,Z Vertex 2 {m}
  14, 9.79339999999999, 2.4,              !- X,Y,Z Vertex 3 {m}
  14, 10.1919333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_053efe35,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7165454545455, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  20.7165454545455, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  19.1361818181818, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  19.1361818181818, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_05635e33,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.3877142857143, 0, 5.4,                !- X,Y,Z Vertex 1 {m}
  7.3877142857143, -0.45, 5.4,            !- X,Y,Z Vertex 2 {m}
  4.92514285714287, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  4.92514285714287, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_06a939fd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.422, 8.45, 2.4,                      !- X,Y,Z Vertex 1 {m}
  44.422, 8.45, 1.4,                      !- X,Y,Z Vertex 2 {m}
  44.422, 8, 1.4,                         !- X,Y,Z Vertex 3 {m}
  44.422, 8, 2.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_06dbc32f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 3.38931428571429, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 3.38931428571429, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 3.38931428571429, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 3.38931428571429, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_06fb6292,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.038, 8, 5.4,                         !- X,Y,Z Vertex 1 {m}
  27.038, 8, 4.4,                         !- X,Y,Z Vertex 2 {m}
  27.038, 8.45, 4.4,                      !- X,Y,Z Vertex 3 {m}
  27.038, 8.45, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0734546d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 51.2384571428571, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 51.2384571428571, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 51.2384571428571, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 51.2384571428571, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_07642c95,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.7594285714286, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  37.7594285714286, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  37.7594285714286, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  37.7594285714286, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_089ec921,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.05, 55.824, 2.4,                      !- X,Y,Z Vertex 1 {m}
  8.05, 55.824, 1.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 56.274, 1.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 56.274, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0a22487c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 26.1332666666667, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 26.1332666666667, 4.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 26.1332666666667, 4.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 26.1332666666667, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0a46bc9c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 35.2887428571429, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 35.2887428571429, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 35.2887428571429, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 35.2887428571429, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0aae583f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 11.3641714285714, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 8.57297142857143, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 8.57297142857143, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 11.3641714285714, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0af371e1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.55, 55.824, 2.4,                     !- X,Y,Z Vertex 1 {m}
  11.55, 55.824, 1.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 56.274, 1.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 56.274, 2.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0c164a68,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 47.2510285714286, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 44.4598285714286, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 44.4598285714286, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 47.2510285714286, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0ca015b6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 11.3641714285714, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 11.3641714285714, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 11.3641714285714, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 11.3641714285714, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0dd214f2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.9889090909091, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  30.9889090909091, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  30.9889090909091, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  30.9889090909091, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0e49d6f0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 50.0452666666667, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 50.0452666666667, 7.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 50.0452666666667, 7.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 50.0452666666667, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0e78f040,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 46.0599333333333, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 45.6614, 2.4,                    !- X,Y,Z Vertex 2 {m}
  14, 45.6614, 2.4,                       !- X,Y,Z Vertex 3 {m}
  14, 46.0599333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0e9bda45,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 10.1919333333333, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 10.1919333333333, 1.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 10.1919333333333, 1.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 10.1919333333333, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0eb50ec9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 42.0746, 8.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 41.6760666666667, 8.4,           !- X,Y,Z Vertex 2 {m}
  14, 41.6760666666667, 8.4,              !- X,Y,Z Vertex 3 {m}
  14, 42.0746, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0ec675a8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 42.0746, 5.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 41.6760666666667, 5.4,           !- X,Y,Z Vertex 2 {m}
  14, 41.6760666666667, 5.4,              !- X,Y,Z Vertex 3 {m}
  14, 42.0746, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0ecb583e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 17.7640666666667, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 17.7640666666667, 4.4,           !- X,Y,Z Vertex 2 {m}
  14, 17.7640666666667, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 17.7640666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0f1daea7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.3262857142857, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  44.3262857142857, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  41.8637142857143, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  41.8637142857143, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0fba2ad2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 55.2258857142857, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 55.2258857142857, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 55.2258857142857, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 55.2258857142857, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0ffcab4a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7165454545455, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  20.7165454545455, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  20.7165454545455, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  20.7165454545455, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_10223864,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.1852727272727, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  15.1852727272727, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  15.1852727272727, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  15.1852727272727, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1065bcc4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0870909090909, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  23.0870909090909, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  23.0870909090909, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  23.0870909090909, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1123b0d0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 12.5604, 2.4,                        !- X,Y,Z Vertex 1 {m}
  0, 12.5604, 1.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 12.5604, 1.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 12.5604, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_112cf1d8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 35.2887428571429, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 35.2887428571429, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 35.2887428571429, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 35.2887428571429, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_11e452a2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.222, 0, 8.4,                         !- X,Y,Z Vertex 1 {m}
  40.222, 0, 7.4,                         !- X,Y,Z Vertex 2 {m}
  40.222, -0.45, 7.4,                     !- X,Y,Z Vertex 3 {m}
  40.222, -0.45, 8.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1224f226,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.3422857142857, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  21.3422857142857, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  21.3422857142857, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  21.3422857142857, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_13a1c6df,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0134285714286, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  32.0134285714286, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  32.0134285714286, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  32.0134285714286, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_13d15990,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 42.0746, 2.4,                       !- X,Y,Z Vertex 1 {m}
  14, 42.0746, 1.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 42.0746, 1.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 42.0746, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_16a434df,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 42.0746, 5.4,                       !- X,Y,Z Vertex 1 {m}
  14, 42.0746, 4.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 42.0746, 4.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 42.0746, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_17165c58,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 47.2510285714286, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 47.2510285714286, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 47.2510285714286, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 47.2510285714286, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_17406dd4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 37.6907333333333, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 37.6907333333333, 7.4,           !- X,Y,Z Vertex 2 {m}
  14, 37.6907333333333, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 37.6907333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_17530a88,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 48.4472571428571, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 48.4472571428571, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 48.4472571428571, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 48.4472571428571, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1774120a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.55, 55.824, 5.4,                      !- X,Y,Z Vertex 1 {m}
  4.55, 55.824, 4.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 56.274, 4.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 56.274, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_18014455,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.02942857142858, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  9.02942857142858, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  9.02942857142858, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  9.02942857142858, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_18184a07,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.3262857142857, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  44.3262857142857, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  41.8637142857143, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  41.8637142857143, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1849745d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.1337142857143, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  13.1337142857143, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  13.1337142857143, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  13.1337142857143, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_18c4fbd5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.7925454545454, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  46.7925454545454, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  46.7925454545454, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  46.7925454545454, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_18f4c19b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0134285714286, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  32.0134285714286, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  29.5508571428572, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  29.5508571428572, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_19918daa,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.7005714285714, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  19.7005714285714, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  17.238, -0.45, 2.4,                     !- X,Y,Z Vertex 3 {m}
  17.238, 0, 2.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1a6e8c74,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 21.7494, 8.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 21.7494, 7.4,                    !- X,Y,Z Vertex 2 {m}
  14, 21.7494, 7.4,                       !- X,Y,Z Vertex 3 {m}
  14, 21.7494, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1a9d90a9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.3877142857143, 0, 8.4,                !- X,Y,Z Vertex 1 {m}
  7.3877142857143, 0, 7.4,                !- X,Y,Z Vertex 2 {m}
  7.3877142857143, -0.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  7.3877142857143, -0.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1d06a017,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 7.37674285714286, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.58554285714286, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 4.58554285714286, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 7.37674285714286, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1d4fdb30,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 39.2761714285714, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 36.4849714285714, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 36.4849714285714, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 39.2761714285714, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1d7836b2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 30.1186, 2.4,                       !- X,Y,Z Vertex 1 {m}
  14, 30.1186, 1.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 30.1186, 1.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 30.1186, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1d96f986,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7656363636364, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  16.7656363636364, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  16.7656363636364, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  16.7656363636364, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1deb0852,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.9091428571429, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  27.9091428571429, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  27.9091428571429, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  27.9091428571429, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1dee3bdf,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.238, -0.45, 8.4,                     !- X,Y,Z Vertex 1 {m}
  17.238, -0.45, 7.4,                     !- X,Y,Z Vertex 2 {m}
  17.238, 0, 7.4,                         !- X,Y,Z Vertex 3 {m}
  17.238, 0, 8.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1e35a5fa,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 36.4849714285714, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 36.4849714285714, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 36.4849714285714, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 36.4849714285714, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1eeef058,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 19.3390285714286, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 16.5478285714286, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 16.5478285714286, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 19.3390285714286, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1f9e76a7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.2747272727273, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  56.2747272727273, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  54.6943636363636, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  54.6943636363636, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1fad17cc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.5348571428571, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  52.5348571428571, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  52.5348571428571, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  52.5348571428571, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_200821c6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.5508571428572, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  29.5508571428572, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  29.5508571428572, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  29.5508571428572, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_20da3d65,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 40.4724, 2.4,                        !- X,Y,Z Vertex 1 {m}
  0, 40.4724, 1.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 40.4724, 1.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 40.4724, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_22774203,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 7.37674285714286, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.58554285714286, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 4.58554285714286, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 7.37674285714286, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_233e6da1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.28342857142859, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  3.28342857142859, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  0.820857142857146, -0.45, 2.4,          !- X,Y,Z Vertex 3 {m}
  0.820857142857146, 0, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_235bbab3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 23.3264571428571, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 23.3264571428571, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 23.3264571428571, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 23.3264571428571, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_23ef818b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.1177142857143, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  36.1177142857143, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  33.6551428571429, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  33.6551428571429, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24343ee5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.6183636363636, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  28.6183636363636, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  28.6183636363636, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  28.6183636363636, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2527f8f8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.5348571428571, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  52.5348571428571, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  50.0722857142857, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  50.0722857142857, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_254acb30,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 43.2636, 2.4,                        !- X,Y,Z Vertex 1 {m}
  0, 40.4724, 2.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 40.4724, 2.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 43.2636, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_263aab39,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.1765714285714, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  54.1765714285714, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  54.1765714285714, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  54.1765714285714, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_275f61b1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 38.0892666666667, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 38.0892666666667, 7.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 38.0892666666667, 7.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 38.0892666666667, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_27796df6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.8907272727273, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  38.8907272727273, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  38.8907272727273, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  38.8907272727273, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_278ccbc8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 27.3138857142857, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 24.5226857142857, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 24.5226857142857, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 27.3138857142857, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_27c50db7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 31.3013142857143, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 28.5101142857143, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 28.5101142857143, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 31.3013142857143, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_28ed3bc7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.28342857142859, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  3.28342857142859, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  3.28342857142859, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  3.28342857142859, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_29f1f9db,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.5508571428572, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  29.5508571428572, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  29.5508571428572, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  29.5508571428572, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2a34ddf6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.6183636363636, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  28.6183636363636, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  28.6183636363636, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  28.6183636363636, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2b26a38f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0134285714286, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  32.0134285714286, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  32.0134285714286, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  32.0134285714286, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2b279177,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.05, 55.824, 2.4,                      !- X,Y,Z Vertex 1 {m}
  1.05, 55.824, 1.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 56.274, 1.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 56.274, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2c24d7b5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 32.4975428571428, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 32.4975428571428, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 32.4975428571428, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 32.4975428571428, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2c3f60ee,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5962857142857, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  15.5962857142857, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  15.5962857142857, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  15.5962857142857, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2d3ad692,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.422, 8.45, 5.4,                      !- X,Y,Z Vertex 1 {m}
  44.422, 8.45, 4.4,                      !- X,Y,Z Vertex 2 {m}
  44.422, 8, 4.4,                         !- X,Y,Z Vertex 3 {m}
  44.422, 8, 5.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2d9bb04d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 25.7347333333333, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 25.7347333333333, 1.4,           !- X,Y,Z Vertex 2 {m}
  14, 25.7347333333333, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 25.7347333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2dbcd26f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.6674545454546, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  24.6674545454546, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  24.6674545454546, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  24.6674545454546, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2e185fe8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.3262857142857, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  44.3262857142857, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  41.8637142857143, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  41.8637142857143, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2fdbcfa4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 1.8, 5.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 1.8, 4.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 1.8, 4.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 1.8, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2fef5a16,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 19.3390285714286, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 19.3390285714286, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 19.3390285714286, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 19.3390285714286, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_308abafe,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.0722857142857, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  50.0722857142857, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  50.0722857142857, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  50.0722857142857, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_30e74577,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.7005714285714, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  19.7005714285714, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  19.7005714285714, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  19.7005714285714, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_30f179a9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.3262857142857, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  44.3262857142857, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  44.3262857142857, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  44.3262857142857, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3105af45,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 24.5226857142857, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 24.5226857142857, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 24.5226857142857, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 24.5226857142857, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_31195da7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.6551428571429, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  33.6551428571429, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  33.6551428571429, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  33.6551428571429, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_318ae85c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.968, -0.45, 8.4,                     !- X,Y,Z Vertex 1 {m}
  45.968, -0.45, 7.4,                     !- X,Y,Z Vertex 2 {m}
  45.968, 0, 7.4,                         !- X,Y,Z Vertex 3 {m}
  45.968, 0, 8.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_31918b18,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.598114285714286, 2.4,              !- X,Y,Z Vertex 1 {m}
  0, 0.598114285714286, 1.4,              !- X,Y,Z Vertex 2 {m}
  -0.45, 0.598114285714286, 1.4,          !- X,Y,Z Vertex 3 {m}
  -0.45, 0.598114285714286, 2.4;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_321b09cb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.3238181818182, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  52.3238181818182, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  50.7434545454546, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  50.7434545454546, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_336932a6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.46, 6.2, 2.4,                        !- X,Y,Z Vertex 1 {m}
  57.46, 6.2, 1.4,                        !- X,Y,Z Vertex 2 {m}
  57.91, 6.2, 1.4,                        !- X,Y,Z Vertex 3 {m}
  57.91, 6.2, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_34c1aaf5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.7925454545454, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  46.7925454545454, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  46.7925454545454, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  46.7925454545454, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_358d6e4f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.28342857142859, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  3.28342857142859, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  3.28342857142859, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  3.28342857142859, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_35abdae2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.6183636363636, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  28.6183636363636, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  27.038, 8, 8.4,                         !- X,Y,Z Vertex 3 {m}
  27.038, 8.45, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_366af23d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.8637142857143, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  41.8637142857143, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  41.8637142857143, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  41.8637142857143, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_37b1f9d5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 25.7347333333333, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 25.7347333333333, 7.4,           !- X,Y,Z Vertex 2 {m}
  14, 25.7347333333333, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 25.7347333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_387779c9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.5692727272727, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  32.5692727272727, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  30.9889090909091, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  30.9889090909091, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_38b6b627,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 5.8, 8.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 5.8, 7.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 5.8, 7.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 5.8, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_393284c6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 53.6320666666667, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 53.6320666666667, 1.4,           !- X,Y,Z Vertex 2 {m}
  14, 53.6320666666667, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 53.6320666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_394aa183,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 50.0452666666667, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 49.6467333333333, 8.4,           !- X,Y,Z Vertex 2 {m}
  14, 49.6467333333333, 8.4,              !- X,Y,Z Vertex 3 {m}
  14, 50.0452666666667, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3a94a0b8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 22.1479333333333, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 21.7494, 8.4,                    !- X,Y,Z Vertex 2 {m}
  14, 21.7494, 8.4,                       !- X,Y,Z Vertex 3 {m}
  14, 22.1479333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3a97a3b5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 38.0892666666667, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 37.6907333333333, 8.4,           !- X,Y,Z Vertex 2 {m}
  14, 37.6907333333333, 8.4,              !- X,Y,Z Vertex 3 {m}
  14, 38.0892666666667, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3ad0c7a9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.4710909090909, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  40.4710909090909, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  38.8907272727273, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  38.8907272727273, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3af81dc1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 8.57297142857143, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 8.57297142857143, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 8.57297142857143, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 8.57297142857143, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3afdd152,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.492, 0, 2.4,                         !- X,Y,Z Vertex 1 {m}
  11.492, -0.45, 2.4,                     !- X,Y,Z Vertex 2 {m}
  9.02942857142858, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  9.02942857142858, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3b3bdde9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.92514285714287, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  4.92514285714287, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  4.92514285714287, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  4.92514285714287, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3bd6483e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 15.3516, 2.4,                        !- X,Y,Z Vertex 1 {m}
  0, 12.5604, 2.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 12.5604, 2.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 15.3516, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3d4f496a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.55, 55.824, 5.4,                     !- X,Y,Z Vertex 1 {m}
  11.55, 55.824, 4.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 56.274, 4.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 56.274, 5.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3f706ce9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 7.37674285714286, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 7.37674285714286, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 7.37674285714286, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 7.37674285714286, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3fee77a4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 15.3516, 2.4,                    !- X,Y,Z Vertex 1 {m}
  -0.45, 15.3516, 1.4,                    !- X,Y,Z Vertex 2 {m}
  0, 15.3516, 1.4,                        !- X,Y,Z Vertex 3 {m}
  0, 15.3516, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4030e529,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.6391428571429, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  56.6391428571429, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  54.1765714285714, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  54.1765714285714, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_414ab6b3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 31.3013142857143, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 31.3013142857143, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 31.3013142857143, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 31.3013142857143, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4175563f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 56.274, 2.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 55.824, 2.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 55.824, 2.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 56.274, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_419204c6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 56.274, 5.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 55.824, 5.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 55.824, 5.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 56.274, 5.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4195e3eb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 30.1186, 5.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 29.7200666666667, 5.4,           !- X,Y,Z Vertex 2 {m}
  14, 29.7200666666667, 5.4,              !- X,Y,Z Vertex 3 {m}
  14, 30.1186, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_41df199a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 32.4975428571428, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 32.4975428571428, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 32.4975428571428, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 32.4975428571428, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4305b964,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 39.2761714285714, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 39.2761714285714, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 39.2761714285714, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 39.2761714285714, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_433f75a3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 34.1039333333333, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 34.1039333333333, 1.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 34.1039333333333, 1.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 34.1039333333333, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_437e2ff8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.46, 2.2, 5.4,                        !- X,Y,Z Vertex 1 {m}
  57.46, 2.2, 4.4,                        !- X,Y,Z Vertex 2 {m}
  57.91, 2.2, 4.4,                        !- X,Y,Z Vertex 3 {m}
  57.91, 2.2, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_44130734,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 52.4346857142857, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 52.4346857142857, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 52.4346857142857, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 52.4346857142857, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_444848bf,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 40.4724, 5.4,                        !- X,Y,Z Vertex 1 {m}
  0, 40.4724, 4.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 40.4724, 4.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 40.4724, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_449cbd36,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 13.7787333333333, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 13.7787333333333, 4.4,           !- X,Y,Z Vertex 2 {m}
  14, 13.7787333333333, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 13.7787333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4580ffcc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 13.7787333333333, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 13.7787333333333, 1.4,           !- X,Y,Z Vertex 2 {m}
  14, 13.7787333333333, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 13.7787333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_45ce6bea,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 19.3390285714286, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 16.5478285714286, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 16.5478285714286, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 19.3390285714286, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_45f965dd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 56.274, 8.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 56.274, 7.4,                      !- X,Y,Z Vertex 2 {m}
  9.45, 55.824, 7.4,                      !- X,Y,Z Vertex 3 {m}
  9.45, 55.824, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4614b0f7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 54.0306, 2.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 53.6320666666667, 2.4,           !- X,Y,Z Vertex 2 {m}
  14, 53.6320666666667, 2.4,              !- X,Y,Z Vertex 3 {m}
  14, 54.0306, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_47747d37,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.3422857142857, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  21.3422857142857, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  21.3422857142857, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  21.3422857142857, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_480b63e0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.58554285714286, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.58554285714286, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 4.58554285714286, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 4.58554285714286, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4884d07a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 26.1332666666667, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 25.7347333333333, 8.4,           !- X,Y,Z Vertex 2 {m}
  14, 25.7347333333333, 8.4,              !- X,Y,Z Vertex 3 {m}
  14, 26.1332666666667, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_48a471c3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 44.4598285714286, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 44.4598285714286, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 44.4598285714286, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 44.4598285714286, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_48b57e69,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 39.2761714285714, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 39.2761714285714, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 39.2761714285714, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 39.2761714285714, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_48d0ca3d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 26.1332666666667, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 25.7347333333333, 5.4,           !- X,Y,Z Vertex 2 {m}
  14, 25.7347333333333, 5.4,              !- X,Y,Z Vertex 3 {m}
  14, 26.1332666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_49d8bb36,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.7005714285714, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  19.7005714285714, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  17.238, -0.45, 8.4,                     !- X,Y,Z Vertex 3 {m}
  17.238, 0, 8.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4b76ad43,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.1852727272727, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  15.1852727272727, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  15.1852727272727, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  15.1852727272727, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4b7b6eb0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.4465714285714, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  25.4465714285714, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  25.4465714285714, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  25.4465714285714, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4b85c299,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 25.7347333333333, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 25.7347333333333, 4.4,           !- X,Y,Z Vertex 2 {m}
  14, 25.7347333333333, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 25.7347333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4bf57bfe,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 5.8, 2.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 5.8, 1.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 5.8, 1.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 5.8, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4d02057f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 56.274, 8.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 56.274, 7.4,                      !- X,Y,Z Vertex 2 {m}
  5.95, 55.824, 7.4,                      !- X,Y,Z Vertex 3 {m}
  5.95, 55.824, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4d4656cc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 47.2510285714286, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 47.2510285714286, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 47.2510285714286, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 47.2510285714286, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4d8d6970,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 56.274, 8.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 55.824, 8.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 55.824, 8.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 56.274, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4dbf9195,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.58554285714286, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.58554285714286, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 4.58554285714286, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 4.58554285714286, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4f109937,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.6391428571429, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  56.6391428571429, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  56.6391428571429, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  56.6391428571429, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4fb55c02,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.038, 8, 2.4,                         !- X,Y,Z Vertex 1 {m}
  27.038, 8, 1.4,                         !- X,Y,Z Vertex 2 {m}
  27.038, 8.45, 1.4,                      !- X,Y,Z Vertex 3 {m}
  27.038, 8.45, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_50592a5c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.46, 6.2, 5.4,                        !- X,Y,Z Vertex 1 {m}
  57.46, 6.2, 4.4,                        !- X,Y,Z Vertex 2 {m}
  57.91, 6.2, 4.4,                        !- X,Y,Z Vertex 3 {m}
  57.91, 6.2, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_510fb338,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 30.1186, 5.4,                       !- X,Y,Z Vertex 1 {m}
  14, 30.1186, 4.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 30.1186, 4.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 30.1186, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_517e0aa2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.38931428571429, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 0.598114285714286, 5.4,              !- X,Y,Z Vertex 2 {m}
  -0.45, 0.598114285714286, 5.4,          !- X,Y,Z Vertex 3 {m}
  -0.45, 3.38931428571429, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_51804ca5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 27.3138857142857, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 27.3138857142857, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 27.3138857142857, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 27.3138857142857, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5181ba07,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.7434545454546, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  50.7434545454546, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  50.7434545454546, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  50.7434545454546, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_51d6d096,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.492, 0, 5.4,                         !- X,Y,Z Vertex 1 {m}
  11.492, -0.45, 5.4,                     !- X,Y,Z Vertex 2 {m}
  9.02942857142858, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  9.02942857142858, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_522a2b48,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.3238181818182, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  52.3238181818182, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  50.7434545454546, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  50.7434545454546, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_52735172,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 3.38931428571429, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 3.38931428571429, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 3.38931428571429, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 3.38931428571429, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_53224fd8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.6943636363636, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  54.6943636363636, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  54.6943636363636, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  54.6943636363636, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_53e47dd9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.7005714285714, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  19.7005714285714, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  17.238, -0.45, 5.4,                     !- X,Y,Z Vertex 3 {m}
  17.238, 0, 5.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5431de19,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 19.3390285714286, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 19.3390285714286, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 19.3390285714286, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 19.3390285714286, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_54e17ef7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 18.1626, 5.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 17.7640666666667, 5.4,           !- X,Y,Z Vertex 2 {m}
  14, 17.7640666666667, 5.4,              !- X,Y,Z Vertex 3 {m}
  14, 18.1626, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_54f59c46,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 42.0746, 2.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 41.6760666666667, 2.4,           !- X,Y,Z Vertex 2 {m}
  14, 41.6760666666667, 2.4,              !- X,Y,Z Vertex 3 {m}
  14, 42.0746, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_55745c39,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 30.1186, 2.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 29.7200666666667, 2.4,           !- X,Y,Z Vertex 2 {m}
  14, 29.7200666666667, 2.4,              !- X,Y,Z Vertex 3 {m}
  14, 30.1186, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_55ae5b34,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.38931428571429, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 0.598114285714286, 8.4,              !- X,Y,Z Vertex 2 {m}
  -0.45, 0.598114285714286, 8.4,          !- X,Y,Z Vertex 3 {m}
  -0.45, 3.38931428571429, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_56a4c972,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.6391428571429, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  56.6391428571429, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  54.1765714285714, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  54.1765714285714, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_56bebabb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.8416363636364, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  42.8416363636364, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  42.8416363636364, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  42.8416363636364, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_57445480,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 55.2258857142857, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 52.4346857142857, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 52.4346857142857, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 55.2258857142857, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_577a5b45,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 7.37674285714286, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 7.37674285714286, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 7.37674285714286, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 7.37674285714286, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_57ff217d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 6.2, 5.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 5.8, 5.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 5.8, 5.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 6.2, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_59933ef8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.9889090909091, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  30.9889090909091, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  30.9889090909091, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  30.9889090909091, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_59eae675,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 43.2636, 5.4,                    !- X,Y,Z Vertex 1 {m}
  -0.45, 43.2636, 4.4,                    !- X,Y,Z Vertex 2 {m}
  0, 43.2636, 4.4,                        !- X,Y,Z Vertex 3 {m}
  0, 43.2636, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5a142ea7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.92514285714287, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  4.92514285714287, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  4.92514285714287, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  4.92514285714287, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5a3c4477,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.3262857142857, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  44.3262857142857, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  44.3262857142857, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  44.3262857142857, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5b0e80a9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.3729090909091, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  48.3729090909091, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  48.3729090909091, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  48.3729090909091, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5b72664e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 39.2761714285714, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 36.4849714285714, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 36.4849714285714, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 39.2761714285714, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5bf0d579,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 28.5101142857143, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 28.5101142857143, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 28.5101142857143, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 28.5101142857143, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5c9050ec,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.4710909090909, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  40.4710909090909, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  38.8907272727273, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  38.8907272727273, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5cd8e5bc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 43.2636, 5.4,                        !- X,Y,Z Vertex 1 {m}
  0, 40.4724, 5.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 40.4724, 5.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 43.2636, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5d1459e5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.5692727272727, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  32.5692727272727, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  32.5692727272727, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  32.5692727272727, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5dd17502,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.3729090909091, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  48.3729090909091, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  48.3729090909091, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  48.3729090909091, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5e69e40b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 51.2384571428571, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 51.2384571428571, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 51.2384571428571, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 51.2384571428571, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5ebee435,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 18.1626, 2.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 17.7640666666667, 2.4,           !- X,Y,Z Vertex 2 {m}
  14, 17.7640666666667, 2.4,              !- X,Y,Z Vertex 3 {m}
  14, 18.1626, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5ec9b97f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 36.4849714285714, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 36.4849714285714, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 36.4849714285714, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 36.4849714285714, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_61619130,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.422, 8.45, 2.4,                      !- X,Y,Z Vertex 1 {m}
  44.422, 8, 2.4,                         !- X,Y,Z Vertex 2 {m}
  42.8416363636364, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  42.8416363636364, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_61e2e8a9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 48.4472571428571, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 48.4472571428571, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 48.4472571428571, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 48.4472571428571, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_62f083d8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.4465714285714, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  25.4465714285714, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  25.4465714285714, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  25.4465714285714, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_63d2062f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.4305714285714, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  48.4305714285714, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  45.968, -0.45, 2.4,                     !- X,Y,Z Vertex 3 {m}
  45.968, 0, 2.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6423a9b6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 30.1186, 8.4,                       !- X,Y,Z Vertex 1 {m}
  14, 30.1186, 7.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 30.1186, 7.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 30.1186, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_64b569f4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 14.1772666666667, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 14.1772666666667, 1.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 14.1772666666667, 1.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 14.1772666666667, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_65971c76,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 38.0892666666667, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 37.6907333333333, 5.4,           !- X,Y,Z Vertex 2 {m}
  14, 37.6907333333333, 5.4,              !- X,Y,Z Vertex 3 {m}
  14, 38.0892666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66258337,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.92514285714287, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  4.92514285714287, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  4.92514285714287, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  4.92514285714287, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_666a7442,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 22.1479333333333, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 21.7494, 2.4,                    !- X,Y,Z Vertex 2 {m}
  14, 21.7494, 2.4,                       !- X,Y,Z Vertex 3 {m}
  14, 22.1479333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_67529393,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 50.0452666666667, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 50.0452666666667, 4.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 50.0452666666667, 4.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 50.0452666666667, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_67b0e105,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.6674545454546, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  24.6674545454546, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  24.6674545454546, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  24.6674545454546, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68f2a6fb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.3729090909091, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  48.3729090909091, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  48.3729090909091, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  48.3729090909091, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_691f0ecc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.4710909090909, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  40.4710909090909, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  40.4710909090909, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  40.4710909090909, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_69360d5b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.7005714285714, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  19.7005714285714, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  19.7005714285714, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  19.7005714285714, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_697647cb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 20.5352571428571, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 20.5352571428571, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 20.5352571428571, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 20.5352571428571, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6a888f2c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.6183636363636, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  28.6183636363636, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  27.038, 8, 2.4,                         !- X,Y,Z Vertex 3 {m}
  27.038, 8.45, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6b5191c9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 52.4346857142857, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 52.4346857142857, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 52.4346857142857, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 52.4346857142857, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6b80991c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 43.2636, 2.4,                    !- X,Y,Z Vertex 1 {m}
  -0.45, 43.2636, 1.4,                    !- X,Y,Z Vertex 2 {m}
  0, 43.2636, 1.4,                        !- X,Y,Z Vertex 3 {m}
  0, 43.2636, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6c27550c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.1337142857143, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  13.1337142857143, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  13.1337142857143, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  13.1337142857143, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6ca9ee34,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.2747272727273, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  56.2747272727273, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  54.6943636363636, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  54.6943636363636, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6d3a604c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 49.6467333333333, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 49.6467333333333, 7.4,           !- X,Y,Z Vertex 2 {m}
  14, 49.6467333333333, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 49.6467333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6d47030a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 27.3138857142857, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 24.5226857142857, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 24.5226857142857, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 27.3138857142857, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6dac0b00,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 7.37674285714286, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 7.37674285714286, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 7.37674285714286, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 7.37674285714286, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6e42a905,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.968, -0.45, 5.4,                     !- X,Y,Z Vertex 1 {m}
  45.968, -0.45, 4.4,                     !- X,Y,Z Vertex 2 {m}
  45.968, 0, 4.4,                         !- X,Y,Z Vertex 3 {m}
  45.968, 0, 5.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6eb1da2d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.3238181818182, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  52.3238181818182, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  52.3238181818182, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  52.3238181818182, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6f71909a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.7594285714286, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  37.7594285714286, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  37.7594285714286, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  37.7594285714286, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6f9a6ffc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1361818181818, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  19.1361818181818, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  19.1361818181818, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  19.1361818181818, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7021d552,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 53.6320666666667, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 53.6320666666667, 7.4,           !- X,Y,Z Vertex 2 {m}
  14, 53.6320666666667, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 53.6320666666667, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7053a051,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.8637142857143, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  41.8637142857143, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  41.8637142857143, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  41.8637142857143, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_708b34de,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 50.0452666666667, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 50.0452666666667, 1.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 50.0452666666667, 1.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 50.0452666666667, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_70b63fc6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 21.7494, 5.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 21.7494, 4.4,                    !- X,Y,Z Vertex 2 {m}
  14, 21.7494, 4.4,                       !- X,Y,Z Vertex 3 {m}
  14, 21.7494, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_714e497d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.6674545454546, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  24.6674545454546, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  24.6674545454546, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  24.6674545454546, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_71db7c27,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 56.274, 2.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 55.824, 2.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 55.824, 2.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 56.274, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_71f5a2af,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.8416363636364, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  42.8416363636364, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  42.8416363636364, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  42.8416363636364, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_71ffb3fa,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.6943636363636, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  54.6943636363636, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  54.6943636363636, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  54.6943636363636, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_720668c8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 8.57297142857143, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 8.57297142857143, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 8.57297142857143, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 8.57297142857143, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_72a777b0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 12.5604, 8.4,                        !- X,Y,Z Vertex 1 {m}
  0, 12.5604, 7.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 12.5604, 7.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 12.5604, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_72da3c06,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 31.3013142857143, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 31.3013142857143, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 31.3013142857143, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 31.3013142857143, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_734d1245,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 22.1479333333333, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 22.1479333333333, 7.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 22.1479333333333, 7.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 22.1479333333333, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_735f2b7d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5962857142857, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  15.5962857142857, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  13.1337142857143, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  13.1337142857143, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7371369b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5962857142857, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  15.5962857142857, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  13.1337142857143, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  13.1337142857143, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_740488f1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 44.4598285714286, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 44.4598285714286, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 44.4598285714286, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 44.4598285714286, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_74653aea,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 45.6614, 8.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 45.6614, 7.4,                    !- X,Y,Z Vertex 2 {m}
  14, 45.6614, 7.4,                       !- X,Y,Z Vertex 3 {m}
  14, 45.6614, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_746eca64,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 2.2, 8.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 1.8, 8.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 1.8, 8.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 2.2, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_74724841,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 33.7054, 5.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 33.7054, 4.4,                    !- X,Y,Z Vertex 2 {m}
  14, 33.7054, 4.4,                       !- X,Y,Z Vertex 3 {m}
  14, 33.7054, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_749d5b54,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1361818181818, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  19.1361818181818, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  19.1361818181818, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  19.1361818181818, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_756fc194,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.9091428571429, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  27.9091428571429, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  25.4465714285714, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  25.4465714285714, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_75a5fbc6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 22.1479333333333, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 22.1479333333333, 1.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 22.1479333333333, 1.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 22.1479333333333, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_76a5dae7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.2747272727273, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  56.2747272727273, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  56.2747272727273, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  56.2747272727273, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_76d9ac3f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 38.0892666666667, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 38.0892666666667, 1.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 38.0892666666667, 1.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 38.0892666666667, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_76da5503,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.28342857142859, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  3.28342857142859, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  0.820857142857146, -0.45, 8.4,          !- X,Y,Z Vertex 3 {m}
  0.820857142857146, 0, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_76e9a187,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 56.274, 8.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 55.824, 8.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 55.824, 8.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 56.274, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7780801d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 23.3264571428571, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 23.3264571428571, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 23.3264571428571, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 23.3264571428571, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_78009b63,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 31.3013142857143, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 31.3013142857143, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 31.3013142857143, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 31.3013142857143, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_78165f08,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.5348571428571, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  52.5348571428571, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  52.5348571428571, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  52.5348571428571, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_781aef97,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 55.2258857142857, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 52.4346857142857, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 52.4346857142857, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 55.2258857142857, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_785a2474,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 34.1039333333333, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 34.1039333333333, 4.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 34.1039333333333, 4.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 34.1039333333333, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_787546ab,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 5.8, 5.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 5.8, 4.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 5.8, 4.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 5.8, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_78936b4c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0134285714286, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  32.0134285714286, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  32.0134285714286, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  32.0134285714286, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_78d2329a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 50.0452666666667, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 49.6467333333333, 5.4,           !- X,Y,Z Vertex 2 {m}
  14, 49.6467333333333, 5.4,              !- X,Y,Z Vertex 3 {m}
  14, 50.0452666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_78f500b8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.0722857142857, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  50.0722857142857, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  50.0722857142857, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  50.0722857142857, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7a15f9d0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 7.37674285714286, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.58554285714286, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 4.58554285714286, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 7.37674285714286, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7a8125cb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 51.2384571428571, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 48.4472571428571, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 48.4472571428571, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 51.2384571428571, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7afb04c3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 56.274, 5.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 55.824, 5.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 55.824, 5.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 56.274, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7b1d7aae,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.1177142857143, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  36.1177142857143, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  33.6551428571429, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  33.6551428571429, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7b815241,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 37.6907333333333, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 37.6907333333333, 4.4,           !- X,Y,Z Vertex 2 {m}
  14, 37.6907333333333, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 37.6907333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7c555852,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.1337142857143, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  13.1337142857143, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  13.1337142857143, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  13.1337142857143, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7c6f08ed,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 18.1626, 8.4,                       !- X,Y,Z Vertex 1 {m}
  14, 18.1626, 7.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 18.1626, 7.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 18.1626, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7d3a6d58,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 6.2, 8.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 5.8, 8.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 5.8, 8.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 6.2, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7d473c79,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 39.2761714285714, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 39.2761714285714, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 39.2761714285714, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 39.2761714285714, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7dacf0f4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.05, 55.824, 8.4,                      !- X,Y,Z Vertex 1 {m}
  1.05, 55.824, 7.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 56.274, 7.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 56.274, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7e07e4df,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.3729090909091, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  48.3729090909091, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  46.7925454545454, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  46.7925454545454, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7efddf7d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 56.274, 2.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 56.274, 1.4,                     !- X,Y,Z Vertex 2 {m}
  12.95, 55.824, 1.4,                     !- X,Y,Z Vertex 3 {m}
  12.95, 55.824, 2.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7fa9038d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.8048571428572, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  23.8048571428572, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  21.3422857142857, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  21.3422857142857, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7fd7ce33,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.9091428571429, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  27.9091428571429, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  25.4465714285714, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  25.4465714285714, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8019cd46,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7656363636364, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  16.7656363636364, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  15.1852727272727, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  15.1852727272727, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_803ac6c5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0134285714286, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  32.0134285714286, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  29.5508571428572, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  29.5508571428572, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_81e3ecbd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 29.7200666666667, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 29.7200666666667, 7.4,           !- X,Y,Z Vertex 2 {m}
  14, 29.7200666666667, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 29.7200666666667, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_82740083,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 26.1332666666667, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 26.1332666666667, 7.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 26.1332666666667, 7.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 26.1332666666667, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8280e69c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.3238181818182, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  52.3238181818182, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  52.3238181818182, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  52.3238181818182, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8376bdf8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 14.1772666666667, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 13.7787333333333, 5.4,           !- X,Y,Z Vertex 2 {m}
  14, 13.7787333333333, 5.4,              !- X,Y,Z Vertex 3 {m}
  14, 14.1772666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8451397c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.3238181818182, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  52.3238181818182, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  50.7434545454546, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  50.7434545454546, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_845816b7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.7594285714286, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  37.7594285714286, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  37.7594285714286, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  37.7594285714286, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_845fcbf0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.492, 0, 5.4,                         !- X,Y,Z Vertex 1 {m}
  11.492, 0, 4.4,                         !- X,Y,Z Vertex 2 {m}
  11.492, -0.45, 4.4,                     !- X,Y,Z Vertex 3 {m}
  11.492, -0.45, 5.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_84c1145b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 11.3641714285714, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 11.3641714285714, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 11.3641714285714, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 11.3641714285714, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_85ff13ab,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.6674545454546, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  24.6674545454546, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  23.0870909090909, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  23.0870909090909, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_86a39064,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 19.3390285714286, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 19.3390285714286, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 19.3390285714286, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 19.3390285714286, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_871549a4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 56.274, 5.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 56.274, 4.4,                      !- X,Y,Z Vertex 2 {m}
  2.45, 55.824, 4.4,                      !- X,Y,Z Vertex 3 {m}
  2.45, 55.824, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_87b77770,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 24.5226857142857, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 24.5226857142857, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 24.5226857142857, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 24.5226857142857, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_88f392fc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 29.7200666666667, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 29.7200666666667, 1.4,           !- X,Y,Z Vertex 2 {m}
  14, 29.7200666666667, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 29.7200666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_88fd14f4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 22.1479333333333, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 22.1479333333333, 4.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 22.1479333333333, 4.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 22.1479333333333, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_890b1dd7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 55.2258857142857, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 55.2258857142857, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 55.2258857142857, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 55.2258857142857, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8a3c2cc3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.9091428571429, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  27.9091428571429, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  27.9091428571429, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  27.9091428571429, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8abc5d8e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.820857142857146, -0.45, 8.4,          !- X,Y,Z Vertex 1 {m}
  0.820857142857146, -0.45, 7.4,          !- X,Y,Z Vertex 2 {m}
  0.820857142857146, 0, 7.4,              !- X,Y,Z Vertex 3 {m}
  0.820857142857146, 0, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8bb35a8f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.05, 55.824, 5.4,                      !- X,Y,Z Vertex 1 {m}
  8.05, 55.824, 4.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 56.274, 4.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 56.274, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8d34da4e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 40.4724, 8.4,                        !- X,Y,Z Vertex 1 {m}
  0, 40.4724, 7.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 40.4724, 7.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 40.4724, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8f5c64ad,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.3877142857143, 0, 5.4,                !- X,Y,Z Vertex 1 {m}
  7.3877142857143, 0, 4.4,                !- X,Y,Z Vertex 2 {m}
  7.3877142857143, -0.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  7.3877142857143, -0.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8f8629e1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 2.2, 2.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 1.8, 2.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 1.8, 2.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 2.2, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8fabcd97,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 56.274, 5.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 56.274, 4.4,                     !- X,Y,Z Vertex 2 {m}
  12.95, 55.824, 4.4,                     !- X,Y,Z Vertex 3 {m}
  12.95, 55.824, 5.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9165d051,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1361818181818, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  19.1361818181818, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  19.1361818181818, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  19.1361818181818, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_917aef1a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.4305714285714, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  48.4305714285714, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  48.4305714285714, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  48.4305714285714, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_91d53dcb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 47.2510285714286, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 47.2510285714286, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 47.2510285714286, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 47.2510285714286, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_92a35ff0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 16.5478285714286, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 16.5478285714286, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 16.5478285714286, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 16.5478285714286, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_93e8b528,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.422, 8.45, 8.4,                      !- X,Y,Z Vertex 1 {m}
  44.422, 8, 8.4,                         !- X,Y,Z Vertex 2 {m}
  42.8416363636364, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  42.8416363636364, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_94844ce9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.58554285714286, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.58554285714286, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 4.58554285714286, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 4.58554285714286, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9501731d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 46.0599333333333, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 46.0599333333333, 7.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 46.0599333333333, 7.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 46.0599333333333, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_95b60b81,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 26.1332666666667, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 25.7347333333333, 2.4,           !- X,Y,Z Vertex 2 {m}
  14, 25.7347333333333, 2.4,              !- X,Y,Z Vertex 3 {m}
  14, 26.1332666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_95dd6933,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.6391428571429, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  56.6391428571429, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  56.6391428571429, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  56.6391428571429, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9631272e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7656363636364, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  16.7656363636364, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  15.1852727272727, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  15.1852727272727, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_975fac79,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 9.79339999999999, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 9.79339999999999, 7.4,           !- X,Y,Z Vertex 2 {m}
  14, 9.79339999999999, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 9.79339999999999, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_97691ef7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 54.0306, 5.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 53.6320666666667, 5.4,           !- X,Y,Z Vertex 2 {m}
  14, 53.6320666666667, 5.4,              !- X,Y,Z Vertex 3 {m}
  14, 54.0306, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_97d24d3e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 46.0599333333333, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 46.0599333333333, 4.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 46.0599333333333, 4.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 46.0599333333333, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_97d5e769,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.5348571428571, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  52.5348571428571, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  50.0722857142857, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  50.0722857142857, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_98039aa0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 56.274, 2.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 56.274, 1.4,                      !- X,Y,Z Vertex 2 {m}
  9.45, 55.824, 1.4,                      !- X,Y,Z Vertex 3 {m}
  9.45, 55.824, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_986343c2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.3877142857143, 0, 2.4,                !- X,Y,Z Vertex 1 {m}
  7.3877142857143, -0.45, 2.4,            !- X,Y,Z Vertex 2 {m}
  4.92514285714287, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  4.92514285714287, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_98d4219e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 28.5101142857143, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 28.5101142857143, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 28.5101142857143, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 28.5101142857143, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9901e215,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.55, 55.824, 2.4,                      !- X,Y,Z Vertex 1 {m}
  4.55, 55.824, 1.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 56.274, 1.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 56.274, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_995caec6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 37.6907333333333, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 37.6907333333333, 1.4,           !- X,Y,Z Vertex 2 {m}
  14, 37.6907333333333, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 37.6907333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_99b79148,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 45.6614, 2.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 45.6614, 1.4,                    !- X,Y,Z Vertex 2 {m}
  14, 45.6614, 1.4,                       !- X,Y,Z Vertex 3 {m}
  14, 45.6614, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9a35d123,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 28.5101142857143, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 28.5101142857143, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 28.5101142857143, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 28.5101142857143, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9a3e72ce,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 54.0306, 8.4,                       !- X,Y,Z Vertex 1 {m}
  14, 54.0306, 7.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 54.0306, 7.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 54.0306, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9aad95c9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 27.3138857142857, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 24.5226857142857, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 24.5226857142857, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 27.3138857142857, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9af425d2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.8048571428572, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  23.8048571428572, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  21.3422857142857, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  21.3422857142857, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9bb6ce1f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 23.3264571428571, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 20.5352571428571, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 20.5352571428571, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 23.3264571428571, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9bcf241d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.5201818181818, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  36.5201818181818, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  36.5201818181818, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  36.5201818181818, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9bfbccb5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 29.7200666666667, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 29.7200666666667, 4.4,           !- X,Y,Z Vertex 2 {m}
  14, 29.7200666666667, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 29.7200666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9c08591b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.038, 8, 8.4,                         !- X,Y,Z Vertex 1 {m}
  27.038, 8, 7.4,                         !- X,Y,Z Vertex 2 {m}
  27.038, 8.45, 7.4,                      !- X,Y,Z Vertex 3 {m}
  27.038, 8.45, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9c10ecbb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 54.0306, 2.4,                       !- X,Y,Z Vertex 1 {m}
  14, 54.0306, 1.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 54.0306, 1.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 54.0306, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9d12eecd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 14.1772666666667, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 14.1772666666667, 7.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 14.1772666666667, 7.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 14.1772666666667, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9d928f70,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 47.2510285714286, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 44.4598285714286, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 44.4598285714286, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 47.2510285714286, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9e0c679e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.2747272727273, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  56.2747272727273, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  56.2747272727273, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  56.2747272727273, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9ea5e4bd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.8637142857143, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  41.8637142857143, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  41.8637142857143, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  41.8637142857143, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9eba8e76,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.7925454545454, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  46.7925454545454, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  46.7925454545454, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  46.7925454545454, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9fb63d69,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0870909090909, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  23.0870909090909, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  23.0870909090909, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  23.0870909090909, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a07bfc8b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.6183636363636, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  28.6183636363636, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  28.6183636363636, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  28.6183636363636, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a0bdbd6c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 10.1919333333333, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 10.1919333333333, 4.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 10.1919333333333, 4.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 10.1919333333333, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a1293176,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 54.0306, 8.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 53.6320666666667, 8.4,           !- X,Y,Z Vertex 2 {m}
  14, 53.6320666666667, 8.4,              !- X,Y,Z Vertex 3 {m}
  14, 54.0306, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a1a86e85,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7165454545455, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  20.7165454545455, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  20.7165454545455, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  20.7165454545455, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a348928e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 51.2384571428571, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 48.4472571428571, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 48.4472571428571, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 51.2384571428571, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a386a70b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.46, 2.2, 8.4,                        !- X,Y,Z Vertex 1 {m}
  57.46, 2.2, 7.4,                        !- X,Y,Z Vertex 2 {m}
  57.91, 2.2, 7.4,                        !- X,Y,Z Vertex 3 {m}
  57.91, 2.2, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a3a23295,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 1.8, 8.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 1.8, 7.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 1.8, 7.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 1.8, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a4b5583b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 24.5226857142857, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 24.5226857142857, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 24.5226857142857, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 24.5226857142857, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a4bce11b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.238, -0.45, 2.4,                     !- X,Y,Z Vertex 1 {m}
  17.238, -0.45, 1.4,                     !- X,Y,Z Vertex 2 {m}
  17.238, 0, 1.4,                         !- X,Y,Z Vertex 3 {m}
  17.238, 0, 2.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a4e5db3a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.8048571428572, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  23.8048571428572, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  23.8048571428572, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  23.8048571428572, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a5a6410d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 56.274, 8.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 56.274, 7.4,                      !- X,Y,Z Vertex 2 {m}
  2.45, 55.824, 7.4,                      !- X,Y,Z Vertex 3 {m}
  2.45, 55.824, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a5c8eb25,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 27.3138857142857, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 27.3138857142857, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 27.3138857142857, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 27.3138857142857, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a601d82c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.8048571428572, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  23.8048571428572, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  21.3422857142857, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  21.3422857142857, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a6351293,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 49.6467333333333, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 49.6467333333333, 4.4,           !- X,Y,Z Vertex 2 {m}
  14, 49.6467333333333, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 49.6467333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a66113ea,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 56.274, 8.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 55.824, 8.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 55.824, 8.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 56.274, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a6633ecb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.222, 0, 8.4,                         !- X,Y,Z Vertex 1 {m}
  40.222, -0.45, 8.4,                     !- X,Y,Z Vertex 2 {m}
  37.7594285714286, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  37.7594285714286, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a6b2e95f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.5201818181818, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  36.5201818181818, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  34.9398181818182, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  34.9398181818182, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a8581e18,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.28342857142859, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  3.28342857142859, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  0.820857142857146, -0.45, 5.4,          !- X,Y,Z Vertex 3 {m}
  0.820857142857146, 0, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a8f0a92b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 10.1919333333333, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 10.1919333333333, 7.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 10.1919333333333, 7.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 10.1919333333333, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a913ae88,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.222, 0, 2.4,                         !- X,Y,Z Vertex 1 {m}
  40.222, -0.45, 2.4,                     !- X,Y,Z Vertex 2 {m}
  37.7594285714286, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  37.7594285714286, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a9a96bdb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 33.7054, 2.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 33.7054, 1.4,                    !- X,Y,Z Vertex 2 {m}
  14, 33.7054, 1.4,                       !- X,Y,Z Vertex 3 {m}
  14, 33.7054, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_aa395694,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.5692727272727, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  32.5692727272727, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  30.9889090909091, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  30.9889090909091, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_aad786f0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 41.6760666666667, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 41.6760666666667, 4.4,           !- X,Y,Z Vertex 2 {m}
  14, 41.6760666666667, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 41.6760666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ac28bd84,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.598114285714286, 5.4,              !- X,Y,Z Vertex 1 {m}
  0, 0.598114285714286, 4.4,              !- X,Y,Z Vertex 2 {m}
  -0.45, 0.598114285714286, 4.4,          !- X,Y,Z Vertex 3 {m}
  -0.45, 0.598114285714286, 5.4;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ad159c15,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7165454545455, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  20.7165454545455, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  19.1361818181818, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  19.1361818181818, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ad309b2e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 17.7640666666667, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 17.7640666666667, 1.4,           !- X,Y,Z Vertex 2 {m}
  14, 17.7640666666667, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 17.7640666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ad6e12a0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 15.3516, 5.4,                        !- X,Y,Z Vertex 1 {m}
  0, 12.5604, 5.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 12.5604, 5.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 15.3516, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_adda83d9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 15.3516, 8.4,                    !- X,Y,Z Vertex 1 {m}
  -0.45, 15.3516, 7.4,                    !- X,Y,Z Vertex 2 {m}
  0, 15.3516, 7.4,                        !- X,Y,Z Vertex 3 {m}
  0, 15.3516, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ae29b37f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.222, 0, 2.4,                         !- X,Y,Z Vertex 1 {m}
  40.222, 0, 1.4,                         !- X,Y,Z Vertex 2 {m}
  40.222, -0.45, 1.4,                     !- X,Y,Z Vertex 3 {m}
  40.222, -0.45, 2.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_aea56b00,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 11.3641714285714, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 8.57297142857143, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 8.57297142857143, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 11.3641714285714, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_aeeb7e4a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 21.7494, 2.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 21.7494, 1.4,                    !- X,Y,Z Vertex 2 {m}
  14, 21.7494, 1.4,                       !- X,Y,Z Vertex 3 {m}
  14, 21.7494, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_af0e42b1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.4305714285714, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  48.4305714285714, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  45.968, -0.45, 5.4,                     !- X,Y,Z Vertex 3 {m}
  45.968, 0, 5.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_af626e89,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5962857142857, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  15.5962857142857, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  15.5962857142857, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  15.5962857142857, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_afd777cd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 6.2, 2.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 5.8, 2.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 5.8, 2.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 6.2, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_afdbc704,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 56.274, 2.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 55.824, 2.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 55.824, 2.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 56.274, 2.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b017fe15,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 56.274, 2.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 55.824, 2.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 55.824, 2.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 56.274, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b0805999,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.492, 0, 8.4,                         !- X,Y,Z Vertex 1 {m}
  11.492, -0.45, 8.4,                     !- X,Y,Z Vertex 2 {m}
  9.02942857142858, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  9.02942857142858, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b09136ea,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5962857142857, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  15.5962857142857, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  13.1337142857143, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  13.1337142857143, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b1399a74,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 15.3516, 8.4,                        !- X,Y,Z Vertex 1 {m}
  0, 12.5604, 8.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 12.5604, 8.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 15.3516, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b18490b1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.02942857142858, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  9.02942857142858, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  9.02942857142858, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  9.02942857142858, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b20dc378,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 14.1772666666667, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 13.7787333333333, 2.4,           !- X,Y,Z Vertex 2 {m}
  14, 13.7787333333333, 2.4,              !- X,Y,Z Vertex 3 {m}
  14, 14.1772666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b25f2039,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 18.1626, 5.4,                       !- X,Y,Z Vertex 1 {m}
  14, 18.1626, 4.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 18.1626, 4.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 18.1626, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b32700b0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.422, 8.45, 5.4,                      !- X,Y,Z Vertex 1 {m}
  44.422, 8, 5.4,                         !- X,Y,Z Vertex 2 {m}
  42.8416363636364, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  42.8416363636364, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b38667a1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.2747272727273, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  56.2747272727273, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  54.6943636363636, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  54.6943636363636, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b49f621c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.6551428571429, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  33.6551428571429, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  33.6551428571429, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  33.6551428571429, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b4c54b20,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.222, 0, 5.4,                         !- X,Y,Z Vertex 1 {m}
  40.222, -0.45, 5.4,                     !- X,Y,Z Vertex 2 {m}
  37.7594285714286, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  37.7594285714286, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b5740ea6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.7434545454546, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  50.7434545454546, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  50.7434545454546, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  50.7434545454546, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b609f295,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 35.2887428571429, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 32.4975428571428, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 32.4975428571428, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 35.2887428571429, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b64d1572,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 51.2384571428571, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 51.2384571428571, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 51.2384571428571, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 51.2384571428571, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b6884733,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.3877142857143, 0, 2.4,                !- X,Y,Z Vertex 1 {m}
  7.3877142857143, 0, 1.4,                !- X,Y,Z Vertex 2 {m}
  7.3877142857143, -0.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  7.3877142857143, -0.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b700afef,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.55, 55.824, 8.4,                     !- X,Y,Z Vertex 1 {m}
  11.55, 55.824, 7.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 56.274, 7.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 56.274, 8.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b77c8c64,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 11.3641714285714, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 11.3641714285714, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 11.3641714285714, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 11.3641714285714, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b8b5a95d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 46.0599333333333, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 46.0599333333333, 1.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 46.0599333333333, 1.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 46.0599333333333, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b9c909b1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 51.2384571428571, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 48.4472571428571, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 48.4472571428571, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 51.2384571428571, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ba3e34d1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.02942857142858, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  9.02942857142858, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  9.02942857142858, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  9.02942857142858, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ba9387d4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 13.7787333333333, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 13.7787333333333, 7.4,           !- X,Y,Z Vertex 2 {m}
  14, 13.7787333333333, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 13.7787333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bac4d4da,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.4465714285714, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  25.4465714285714, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  25.4465714285714, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  25.4465714285714, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_baddbf73,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.5692727272727, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  32.5692727272727, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  32.5692727272727, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  32.5692727272727, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_baf220dc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 36.4849714285714, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 36.4849714285714, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 36.4849714285714, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 36.4849714285714, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_baf263a4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 20.5352571428571, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 20.5352571428571, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 20.5352571428571, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 20.5352571428571, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bb424151,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 41.6760666666667, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 41.6760666666667, 7.4,           !- X,Y,Z Vertex 2 {m}
  14, 41.6760666666667, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 41.6760666666667, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bba9b8b7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 16.5478285714286, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 16.5478285714286, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 16.5478285714286, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 16.5478285714286, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bc243a60,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.1852727272727, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  15.1852727272727, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  15.1852727272727, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  15.1852727272727, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bcd1cd90,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 50.0452666666667, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 49.6467333333333, 2.4,           !- X,Y,Z Vertex 2 {m}
  14, 49.6467333333333, 2.4,              !- X,Y,Z Vertex 3 {m}
  14, 50.0452666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bceca220,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7165454545455, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  20.7165454545455, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  20.7165454545455, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  20.7165454545455, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bcf44289,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.6674545454546, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  24.6674545454546, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  23.0870909090909, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  23.0870909090909, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bd336ccb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 15.3516, 5.4,                    !- X,Y,Z Vertex 1 {m}
  -0.45, 15.3516, 4.4,                    !- X,Y,Z Vertex 2 {m}
  0, 15.3516, 4.4,                        !- X,Y,Z Vertex 3 {m}
  0, 15.3516, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bdf8b88f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 56.274, 2.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 56.274, 1.4,                      !- X,Y,Z Vertex 2 {m}
  5.95, 55.824, 1.4,                      !- X,Y,Z Vertex 3 {m}
  5.95, 55.824, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bed6f8dd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 56.274, 8.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 55.824, 8.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 55.824, 8.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 56.274, 8.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bfb0081e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 20.5352571428571, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 20.5352571428571, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 20.5352571428571, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 20.5352571428571, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c0b3bbfc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.3877142857143, 0, 8.4,                !- X,Y,Z Vertex 1 {m}
  7.3877142857143, -0.45, 8.4,            !- X,Y,Z Vertex 2 {m}
  4.92514285714287, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  4.92514285714287, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c0e9d7ec,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 23.3264571428571, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 20.5352571428571, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 20.5352571428571, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 23.3264571428571, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c159bf86,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.9398181818182, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  34.9398181818182, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  34.9398181818182, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  34.9398181818182, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c195653b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.4710909090909, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  40.4710909090909, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  40.4710909090909, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  40.4710909090909, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c1b774f1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.4305714285714, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  48.4305714285714, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  48.4305714285714, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  48.4305714285714, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c3795e33,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 55.2258857142857, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 55.2258857142857, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 55.2258857142857, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 55.2258857142857, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c3e974b4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 56.274, 8.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 56.274, 7.4,                     !- X,Y,Z Vertex 2 {m}
  12.95, 55.824, 7.4,                     !- X,Y,Z Vertex 3 {m}
  12.95, 55.824, 8.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c3f16d5f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.598114285714286, 8.4,              !- X,Y,Z Vertex 1 {m}
  0, 0.598114285714286, 7.4,              !- X,Y,Z Vertex 2 {m}
  -0.45, 0.598114285714286, 7.4,          !- X,Y,Z Vertex 3 {m}
  -0.45, 0.598114285714286, 8.4;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c6561fe2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.238, -0.45, 5.4,                     !- X,Y,Z Vertex 1 {m}
  17.238, -0.45, 4.4,                     !- X,Y,Z Vertex 2 {m}
  17.238, 0, 4.4,                         !- X,Y,Z Vertex 3 {m}
  17.238, 0, 5.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c664edbb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.3729090909091, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  48.3729090909091, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  46.7925454545454, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  46.7925454545454, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c6d84c13,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 17.7640666666667, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 17.7640666666667, 7.4,           !- X,Y,Z Vertex 2 {m}
  14, 17.7640666666667, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 17.7640666666667, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c6fa7282,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.5348571428571, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  52.5348571428571, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  52.5348571428571, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  52.5348571428571, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c7f3d485,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.6674545454546, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  24.6674545454546, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  23.0870909090909, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  23.0870909090909, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c8963aa2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.0722857142857, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  50.0722857142857, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  50.0722857142857, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  50.0722857142857, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c8cc20c2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7656363636364, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  16.7656363636364, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  15.1852727272727, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  15.1852727272727, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ca221045,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.5692727272727, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  32.5692727272727, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  32.5692727272727, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  32.5692727272727, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ca25b580,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 43.2636, 8.4,                        !- X,Y,Z Vertex 1 {m}
  0, 40.4724, 8.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 40.4724, 8.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 43.2636, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ca2ecd59,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 14.1772666666667, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 14.1772666666667, 4.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 14.1772666666667, 4.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 14.1772666666667, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ca51da26,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 52.4346857142857, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 52.4346857142857, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 52.4346857142857, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 52.4346857142857, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ca5da13f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.8048571428572, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  23.8048571428572, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  23.8048571428572, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  23.8048571428572, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cba96848,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 9.79339999999999, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 9.79339999999999, 1.4,           !- X,Y,Z Vertex 2 {m}
  14, 9.79339999999999, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 9.79339999999999, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cc1a26a7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.3262857142857, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  44.3262857142857, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  44.3262857142857, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  44.3262857142857, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cc3ac0ad,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.5201818181818, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  36.5201818181818, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  34.9398181818182, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  34.9398181818182, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cde7b75e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.7434545454546, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  50.7434545454546, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  50.7434545454546, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  50.7434545454546, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ce08eccf,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.28342857142859, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  3.28342857142859, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  3.28342857142859, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  3.28342857142859, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ce0a62de,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.9091428571429, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  27.9091428571429, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  25.4465714285714, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  25.4465714285714, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ceb7cb58,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.9398181818182, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  34.9398181818182, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  34.9398181818182, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  34.9398181818182, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cf874533,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.3422857142857, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  21.3422857142857, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  21.3422857142857, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  21.3422857142857, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cfafecb8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 22.1479333333333, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 21.7494, 5.4,                    !- X,Y,Z Vertex 2 {m}
  14, 21.7494, 5.4,                       !- X,Y,Z Vertex 3 {m}
  14, 22.1479333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d150dd2c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.8048571428572, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  23.8048571428572, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  23.8048571428572, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  23.8048571428572, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1f0e147,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.3729090909091, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  48.3729090909091, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  46.7925454545454, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  46.7925454545454, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d202eeec,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.6183636363636, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  28.6183636363636, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  27.038, 8, 5.4,                         !- X,Y,Z Vertex 3 {m}
  27.038, 8.45, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d2742f56,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.6943636363636, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  54.6943636363636, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  54.6943636363636, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  54.6943636363636, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d2f8fca2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.6551428571429, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  33.6551428571429, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  33.6551428571429, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  33.6551428571429, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d32deb7a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 12.5604, 5.4,                        !- X,Y,Z Vertex 1 {m}
  0, 12.5604, 4.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 12.5604, 4.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 12.5604, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d39fa8e6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.222, 0, 5.4,                         !- X,Y,Z Vertex 1 {m}
  40.222, 0, 4.4,                         !- X,Y,Z Vertex 2 {m}
  40.222, -0.45, 4.4,                     !- X,Y,Z Vertex 3 {m}
  40.222, -0.45, 5.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d3d318c7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.422, 8.45, 8.4,                      !- X,Y,Z Vertex 1 {m}
  44.422, 8.45, 7.4,                      !- X,Y,Z Vertex 2 {m}
  44.422, 8, 7.4,                         !- X,Y,Z Vertex 3 {m}
  44.422, 8, 8.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d43577ab,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 23.3264571428571, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 23.3264571428571, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 23.3264571428571, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 23.3264571428571, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d591609d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 23.3264571428571, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 20.5352571428571, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 20.5352571428571, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 23.3264571428571, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d5f5c0c4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 34.1039333333333, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 33.7054, 8.4,                    !- X,Y,Z Vertex 2 {m}
  14, 33.7054, 8.4,                       !- X,Y,Z Vertex 3 {m}
  14, 34.1039333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d6957b59,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 31.3013142857143, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 28.5101142857143, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 28.5101142857143, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 31.3013142857143, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d70b5a7c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.1765714285714, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  54.1765714285714, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  54.1765714285714, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  54.1765714285714, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d7b63baa,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.1177142857143, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  36.1177142857143, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  36.1177142857143, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  36.1177142857143, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d7cf78f6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.4710909090909, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  40.4710909090909, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  38.8907272727273, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  38.8907272727273, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d7eacff9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.4305714285714, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  48.4305714285714, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  48.4305714285714, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  48.4305714285714, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d84b6f45,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.820857142857146, -0.45, 2.4,          !- X,Y,Z Vertex 1 {m}
  0.820857142857146, -0.45, 1.4,          !- X,Y,Z Vertex 2 {m}
  0.820857142857146, 0, 1.4,              !- X,Y,Z Vertex 3 {m}
  0.820857142857146, 0, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d8f2c9f9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 56.274, 2.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 56.274, 1.4,                      !- X,Y,Z Vertex 2 {m}
  2.45, 55.824, 1.4,                      !- X,Y,Z Vertex 3 {m}
  2.45, 55.824, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d9bdb6c1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.2747272727273, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  56.2747272727273, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  56.2747272727273, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  56.2747272727273, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_daa8b3ca,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7656363636364, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  16.7656363636364, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  16.7656363636364, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  16.7656363636364, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_db3db6a2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 34.1039333333333, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 34.1039333333333, 7.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 34.1039333333333, 7.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 34.1039333333333, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dc4b6dad,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.05, 55.824, 8.4,                      !- X,Y,Z Vertex 1 {m}
  8.05, 55.824, 7.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 56.274, 7.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 56.274, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dc7a924b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.968, -0.45, 2.4,                     !- X,Y,Z Vertex 1 {m}
  45.968, -0.45, 1.4,                     !- X,Y,Z Vertex 2 {m}
  45.968, 0, 1.4,                         !- X,Y,Z Vertex 3 {m}
  45.968, 0, 2.4;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dcba98b2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 39.2761714285714, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 36.4849714285714, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 36.4849714285714, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 39.2761714285714, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_de108c83,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 26.1332666666667, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 26.1332666666667, 1.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 26.1332666666667, 1.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 26.1332666666667, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_de504d7e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 33.7054, 8.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 33.7054, 7.4,                    !- X,Y,Z Vertex 2 {m}
  14, 33.7054, 7.4,                       !- X,Y,Z Vertex 3 {m}
  14, 33.7054, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_de857ca8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 10.1919333333333, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 9.79339999999999, 5.4,           !- X,Y,Z Vertex 2 {m}
  14, 9.79339999999999, 5.4,              !- X,Y,Z Vertex 3 {m}
  14, 10.1919333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_de9ca2cf,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.1765714285714, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  54.1765714285714, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  54.1765714285714, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  54.1765714285714, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dedfdb90,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 56.274, 5.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 55.824, 5.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 55.824, 5.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 56.274, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dfc67cc0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.9091428571429, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  27.9091428571429, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  27.9091428571429, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  27.9091428571429, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dff6e8ed,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 38.0892666666667, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 38.0892666666667, 4.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 38.0892666666667, 4.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 38.0892666666667, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e0c9bfe3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 56.274, 5.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 56.274, 4.4,                      !- X,Y,Z Vertex 2 {m}
  9.45, 55.824, 4.4,                      !- X,Y,Z Vertex 3 {m}
  9.45, 55.824, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e2812eb5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 38.0892666666667, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 37.6907333333333, 2.4,           !- X,Y,Z Vertex 2 {m}
  14, 37.6907333333333, 2.4,              !- X,Y,Z Vertex 3 {m}
  14, 38.0892666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e28ae88e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5962857142857, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  15.5962857142857, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  15.5962857142857, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  15.5962857142857, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e424db71,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.5348571428571, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  52.5348571428571, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  50.0722857142857, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  50.0722857142857, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e43a2534,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.5201818181818, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  36.5201818181818, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  36.5201818181818, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  36.5201818181818, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e557434f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.1177142857143, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  36.1177142857143, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  36.1177142857143, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  36.1177142857143, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e5e3a85e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.1177142857143, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  36.1177142857143, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  33.6551428571429, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  33.6551428571429, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e61bfd33,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.8416363636364, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  42.8416363636364, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  42.8416363636364, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  42.8416363636364, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e7a2d831,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 11.3641714285714, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 8.57297142857143, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 8.57297142857143, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 11.3641714285714, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e7f367c0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 45.6614, 5.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 45.6614, 4.4,                    !- X,Y,Z Vertex 2 {m}
  14, 45.6614, 4.4,                       !- X,Y,Z Vertex 3 {m}
  14, 45.6614, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e819a2a2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0134285714286, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  32.0134285714286, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  29.5508571428572, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  29.5508571428572, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e81d2ed6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 18.1626, 2.4,                       !- X,Y,Z Vertex 1 {m}
  14, 18.1626, 1.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 18.1626, 1.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 18.1626, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e8559131,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.5201818181818, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  36.5201818181818, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  34.9398181818182, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  34.9398181818182, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e897a2bb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.9889090909091, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  30.9889090909091, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  30.9889090909091, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  30.9889090909091, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e8b6ac9e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 44.4598285714286, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 44.4598285714286, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 44.4598285714286, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 44.4598285714286, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e9189540,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 16.5478285714286, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 16.5478285714286, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 16.5478285714286, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 16.5478285714286, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e9352638,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 56.274, 5.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 55.824, 5.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 55.824, 5.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 56.274, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e96f12a8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.46, 2.2, 2.4,                        !- X,Y,Z Vertex 1 {m}
  57.46, 2.2, 1.4,                        !- X,Y,Z Vertex 2 {m}
  57.91, 2.2, 1.4,                        !- X,Y,Z Vertex 3 {m}
  57.91, 2.2, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e9969cec,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0870909090909, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  23.0870909090909, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  23.0870909090909, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  23.0870909090909, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ea6c8fb2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 1.8, 2.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 1.8, 1.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 1.8, 1.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 1.8, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_eaa3bd85,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 32.4975428571428, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 32.4975428571428, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 32.4975428571428, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 32.4975428571428, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_eb69d588,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.492, 0, 8.4,                         !- X,Y,Z Vertex 1 {m}
  11.492, 0, 7.4,                         !- X,Y,Z Vertex 2 {m}
  11.492, -0.45, 7.4,                     !- X,Y,Z Vertex 3 {m}
  11.492, -0.45, 8.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_eb80a65e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.8907272727273, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  38.8907272727273, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  38.8907272727273, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  38.8907272727273, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ebdde827,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.1177142857143, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  36.1177142857143, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  36.1177142857143, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  36.1177142857143, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ec2d3bbd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7656363636364, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  16.7656363636364, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  16.7656363636364, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  16.7656363636364, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ec3585e1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 35.2887428571429, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 32.4975428571428, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 32.4975428571428, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 35.2887428571429, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ecda149f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7165454545455, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  20.7165454545455, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  19.1361818181818, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  19.1361818181818, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ed663422,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.492, 0, 2.4,                         !- X,Y,Z Vertex 1 {m}
  11.492, 0, 1.4,                         !- X,Y,Z Vertex 2 {m}
  11.492, -0.45, 1.4,                     !- X,Y,Z Vertex 3 {m}
  11.492, -0.45, 2.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_edcbabc5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.38931428571429, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 0.598114285714286, 2.4,              !- X,Y,Z Vertex 2 {m}
  -0.45, 0.598114285714286, 2.4,          !- X,Y,Z Vertex 3 {m}
  -0.45, 3.38931428571429, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ee28885d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 31.3013142857143, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 28.5101142857143, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 28.5101142857143, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 31.3013142857143, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ee3422aa,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.820857142857146, -0.45, 5.4,          !- X,Y,Z Vertex 1 {m}
  0.820857142857146, -0.45, 4.4,          !- X,Y,Z Vertex 2 {m}
  0.820857142857146, 0, 4.4,              !- X,Y,Z Vertex 3 {m}
  0.820857142857146, 0, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ee68911f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 18.1626, 8.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 17.7640666666667, 8.4,           !- X,Y,Z Vertex 2 {m}
  14, 17.7640666666667, 8.4,              !- X,Y,Z Vertex 3 {m}
  14, 18.1626, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ee7d7950,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 34.1039333333333, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 33.7054, 5.4,                    !- X,Y,Z Vertex 2 {m}
  14, 33.7054, 5.4,                       !- X,Y,Z Vertex 3 {m}
  14, 34.1039333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ee8bdabc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 47.2510285714286, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 44.4598285714286, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 44.4598285714286, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 47.2510285714286, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ef57a494,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 42.0746, 8.4,                       !- X,Y,Z Vertex 1 {m}
  14, 42.0746, 7.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 42.0746, 7.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 42.0746, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f0e69d1f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 35.2887428571429, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 35.2887428571429, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 35.2887428571429, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 35.2887428571429, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f14d6642,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 19.3390285714286, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 16.5478285714286, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 16.5478285714286, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 19.3390285714286, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f1b6e672,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 34.1039333333333, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 33.7054, 2.4,                    !- X,Y,Z Vertex 2 {m}
  14, 33.7054, 2.4,                       !- X,Y,Z Vertex 3 {m}
  14, 34.1039333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f254deec,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 53.6320666666667, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 53.6320666666667, 4.4,           !- X,Y,Z Vertex 2 {m}
  14, 53.6320666666667, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 53.6320666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f28010ad,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.8907272727273, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  38.8907272727273, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  38.8907272727273, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  38.8907272727273, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f2ae02ec,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.6391428571429, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  56.6391428571429, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  54.1765714285714, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  54.1765714285714, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f3724d6e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 3.38931428571429, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 3.38931428571429, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 3.38931428571429, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 3.38931428571429, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f5465972,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.9398181818182, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  34.9398181818182, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  34.9398181818182, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  34.9398181818182, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f59b3a69,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.4710909090909, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  40.4710909090909, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  40.4710909090909, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  40.4710909090909, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f5b01ed3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.6391428571429, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  56.6391428571429, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  56.6391428571429, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  56.6391428571429, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f5c54229,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 55.2258857142857, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 52.4346857142857, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 52.4346857142857, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 55.2258857142857, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f6559c53,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 46.0599333333333, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 45.6614, 8.4,                    !- X,Y,Z Vertex 2 {m}
  14, 45.6614, 8.4,                       !- X,Y,Z Vertex 3 {m}
  14, 46.0599333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f681999c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.7005714285714, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  19.7005714285714, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  19.7005714285714, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  19.7005714285714, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f6abf42c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.5692727272727, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  32.5692727272727, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  30.9889090909091, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  30.9889090909091, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f7068299,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 9.79339999999999, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 9.79339999999999, 4.4,           !- X,Y,Z Vertex 2 {m}
  14, 9.79339999999999, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 9.79339999999999, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f71d27ca,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 43.2636, 8.4,                    !- X,Y,Z Vertex 1 {m}
  -0.45, 43.2636, 7.4,                    !- X,Y,Z Vertex 2 {m}
  0, 43.2636, 7.4,                        !- X,Y,Z Vertex 3 {m}
  0, 43.2636, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f84c22d8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.55, 55.824, 8.4,                      !- X,Y,Z Vertex 1 {m}
  4.55, 55.824, 7.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 56.274, 7.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 56.274, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f8640aaf,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 54.0306, 5.4,                       !- X,Y,Z Vertex 1 {m}
  14, 54.0306, 4.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 54.0306, 4.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 54.0306, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f98f68f8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 41.6760666666667, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 41.6760666666667, 1.4,           !- X,Y,Z Vertex 2 {m}
  14, 41.6760666666667, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 41.6760666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fa300e15,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 30.1186, 8.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 29.7200666666667, 8.4,           !- X,Y,Z Vertex 2 {m}
  14, 29.7200666666667, 8.4,              !- X,Y,Z Vertex 3 {m}
  14, 30.1186, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fab224fe,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 8.57297142857143, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 8.57297142857143, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 8.57297142857143, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 8.57297142857143, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fadf6036,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 14.1772666666667, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 13.7787333333333, 8.4,           !- X,Y,Z Vertex 2 {m}
  14, 13.7787333333333, 8.4,              !- X,Y,Z Vertex 3 {m}
  14, 14.1772666666667, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fcc00770,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 27.3138857142857, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 27.3138857142857, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 27.3138857142857, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 27.3138857142857, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fd14f266,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 35.2887428571429, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 32.4975428571428, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 32.4975428571428, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 35.2887428571429, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fd8cb4ef,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 49.6467333333333, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 49.6467333333333, 1.4,           !- X,Y,Z Vertex 2 {m}
  14, 49.6467333333333, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 49.6467333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_febcc0f3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 46.0599333333333, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 45.6614, 5.4,                    !- X,Y,Z Vertex 2 {m}
  14, 45.6614, 5.4,                       !- X,Y,Z Vertex 3 {m}
  14, 46.0599333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ff237da9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.5201818181818, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  36.5201818181818, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  36.5201818181818, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  36.5201818181818, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ff40f542,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.3238181818182, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  52.3238181818182, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  52.3238181818182, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  52.3238181818182, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ffe2c830,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.91, 2.2, 5.4,                        !- X,Y,Z Vertex 1 {m}
  57.91, 1.8, 5.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 1.8, 5.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 2.2, 5.4;                        !- X,Y,Z Vertex 4 {m}

Zone,
  0_floor_zone01_1_bacdfb5f,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  204,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_1_bacdfb5f_Space,        !- Name
  0_floor_zone01_1_bacdfb5f,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

SpaceList,
  zone 01 program,                        !- Name
  0_floor_zone01_1_bacdfb5f_Space,        !- Space Name 1
  2_floor_zone01_2_79a1f0f6_Space,        !- Space Name 2
  0_floor_zone01_2_79a1f0f6_Space,        !- Space Name 3
  0_floor_zone01_3_4d5ac95d_Space,        !- Space Name 4
  0_floor_zone01_4_0d8dd928_Space,        !- Space Name 5
  2_floor_zone01_5_c00876f7_Space,        !- Space Name 6
  0_floor_zone01_5_c00876f7_Space,        !- Space Name 7
  0_floor_zone01_6_d41203aa_Space,        !- Space Name 8
  1_floor_zone01_2_79a1f0f6_Space,        !- Space Name 9
  1_floor_zone01_1_bacdfb5f_Space,        !- Space Name 10
  2_floor_zone01_1_bacdfb5f_Space,        !- Space Name 11
  1_floor_zone01_3_4d5ac95d_Space,        !- Space Name 12
  1_floor_zone01_4_0d8dd928_Space,        !- Space Name 13
  1_floor_zone01_5_c00876f7_Space,        !- Space Name 14
  1_floor_zone01_6_d41203aa_Space,        !- Space Name 15
  2_floor_zone01_3_4d5ac95d_Space,        !- Space Name 16
  2_floor_zone01_4_0d8dd928_Space,        !- Space Name 17
  2_floor_zone01_6_d41203aa_Space;        !- Space Name 18

Lights,
  2013::MidriseApartment::Apartment_Lighting 2, !- Name
  zone 01 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise LTG_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.517373,                              !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Week:Daily,
  ApartmentMidRise LTG_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Monday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Friday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise LTG_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise LTG_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_SmrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

People,
  2013::MidriseApartment::Apartment_People 2, !- Name
  zone 01 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise OCC_APT_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090965846098,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ApartmentMidRise Activity Schedule;     !- Activity Level Schedule Name

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Week:Daily,
  ApartmentMidRise OCC_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Monday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Friday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise OCC_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise OCC_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_SmrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_Default, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Week:Daily,
  ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise Activity Schedule_Default, !- Sunday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Monday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Thursday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Friday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Saturday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Holiday Schedule:Day Name
  ApartmentMidRise Activity Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise Activity Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise Activity Schedule,     !- Name
  Activity Level,                         !- Schedule Type Limits Name
  ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

ElectricEquipment,
  CustomEquipment 2,                      !- Name
  zone 01 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise EQP_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.424071221,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Week:Daily,
  ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Monday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Friday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise EQP_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_SmrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

ZoneInfiltration:DesignFlowRate,
  infiltration_Current 1,                 !- Name
  zone 01 program,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00056,                                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  0_floor_zone01_1_bacdfb5f..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_1_bacdfb5f,              !- Zone Name
  0_floor_zone01_1_bacdfb5f_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_3_febb585b..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  52, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  52, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_bacdfb5f..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_1_bacdfb5f,              !- Zone Name
  0_floor_zone01_1_bacdfb5f_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_2_9c5dd6e8..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  43.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  43.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  43.5, 0, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_bacdfb5f..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_1_bacdfb5f,              !- Zone Name
  0_floor_zone01_1_bacdfb5f_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  52, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  43.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_bacdfb5f..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_1_bacdfb5f,              !- Zone Name
  0_floor_zone01_1_bacdfb5f_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  52, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  43.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_9_e476ff34,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_bacdfb5f..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.3729090909091, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  48.3729090909091, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  46.7925454545454, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  46.7925454545454, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_bacdfb5f..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_1_bacdfb5f,              !- Zone Name
  0_floor_zone01_1_bacdfb5f_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 0, 3,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  52, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  52, 0, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_3_fb625fa0,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_bacdfb5f..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.968, 0, 2.4,                         !- X,Y,Z Vertex 1 {m}
  45.968, 0, 1.4,                         !- X,Y,Z Vertex 2 {m}
  48.4305714285714, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  48.4305714285714, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_bacdfb5f..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_1_bacdfb5f,              !- Zone Name
  0_floor_zone01_1_bacdfb5f_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_1_bacdfb5f..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  52, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 3;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_1_bacdfb5f Thermostat,   !- Name
  0_floor_zone01_1_bacdfb5f,              !- Zone or ZoneList Name
  0_floor_zone01_1_bacdfb5f Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_1_bacdfb5f_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_1_bacdfb5f Thermostat Schedule, !- Name
  0_floor_zone01_1_bacdfb5f Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_1_bacdfb5f Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_1_bacdfb5f_Setpoint,             !- Name
  zone01_1_bacdfb5f_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  zone01_1_bacdfb5f_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_1_bacdfb5f_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_1_bacdfb5f_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_1_bacdfb5f_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_1_bacdfb5f_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_1_bacdfb5f_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_1_bacdfb5f_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_1_bacdfb5f_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_1_bacdfb5f_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_1_bacdfb5f_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_1_bacdfb5f_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_1_bacdfb5f_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_1_bacdfb5f_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_1_bacdfb5f_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_1_bacdfb5f_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_1_bacdfb5f_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Week:Daily,
  ApartmentMidRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Sunday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Monday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Thursday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Friday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Saturday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Holiday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise CLGSETP_APT_SCH,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  ApartmentMidRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_1_bacdfb5f,              !- Zone Name
  0_floor_zone01_1_bacdfb5f Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_1_bacdfb5f Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_1_bacdfb5f Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 7;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone01_1_bacdfb5f Inlet Node List, !- Name
  Node 74;                                !- Node Name 1

NodeList,
  0_floor_zone01_1_bacdfb5f Exhaust Node List, !- Name
  Node 73;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_1_bacdfb5f Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 74,                                !- Zone Supply Air Node Name
  Node 73,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  minimum ventilation 1,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.5;                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  0_floor_zone01_1_bacdfb5f Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_1_bacdfb5f Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_1_bacdfb5f,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_1_bacdfb5f DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_1_bacdfb5f DSOA Space List, !- Name
  0_floor_zone01_1_bacdfb5f_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_2_79a1f0f6,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  204,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_2_79a1f0f6_Space,        !- Name
  0_floor_zone01_2_79a1f0f6,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_2_79a1f0f6..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_2_79a1f0f6,              !- Zone Name
  0_floor_zone01_2_79a1f0f6_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_2_9c5dd6e8..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_79a1f0f6..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_2_79a1f0f6,              !- Zone Name
  0_floor_zone01_2_79a1f0f6_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_1_0da37e66..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 0, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_79a1f0f6..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_2_79a1f0f6,              !- Zone Name
  0_floor_zone01_2_79a1f0f6_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_79a1f0f6..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_2_79a1f0f6,              !- Zone Name
  0_floor_zone01_2_79a1f0f6_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_5_4049bb95,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_2_79a1f0f6..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5692727272727, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  32.5692727272727, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  30.9889090909091, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  30.9889090909091, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_79a1f0f6..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_2_79a1f0f6,              !- Zone Name
  0_floor_zone01_2_79a1f0f6_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 0, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 0, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_7_9a4b5ad4,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_2_79a1f0f6..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.5508571428572, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  29.5508571428572, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  32.0134285714286, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  32.0134285714286, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_79a1f0f6..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_2_79a1f0f6,              !- Zone Name
  0_floor_zone01_2_79a1f0f6_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_2_79a1f0f6..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 3;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_2_79a1f0f6 Thermostat,   !- Name
  0_floor_zone01_2_79a1f0f6,              !- Zone or ZoneList Name
  0_floor_zone01_2_79a1f0f6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_2_79a1f0f6_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_2_79a1f0f6 Thermostat Schedule, !- Name
  0_floor_zone01_2_79a1f0f6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_2_79a1f0f6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_2_79a1f0f6_Setpoint,             !- Name
  zone01_2_79a1f0f6_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_2_79a1f0f6_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_2_79a1f0f6_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_2_79a1f0f6_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_2_79a1f0f6_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_2_79a1f0f6_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_2_79a1f0f6_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_2_79a1f0f6_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_2_79a1f0f6_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_2_79a1f0f6_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_2_79a1f0f6_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_2_79a1f0f6_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_2_79a1f0f6_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_2_79a1f0f6_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_2_79a1f0f6_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_2_79a1f0f6_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_2_79a1f0f6_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_2_79a1f0f6,              !- Zone Name
  0_floor_zone01_2_79a1f0f6 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_2_79a1f0f6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_2_79a1f0f6 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 8;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone01_2_79a1f0f6 Inlet Node List, !- Name
  Node 80;                                !- Node Name 1

NodeList,
  0_floor_zone01_2_79a1f0f6 Exhaust Node List, !- Name
  Node 79;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_2_79a1f0f6 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 80,                                !- Zone Supply Air Node Name
  Node 79,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_2_79a1f0f6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_2_79a1f0f6 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_2_79a1f0f6,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_2_79a1f0f6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_2_79a1f0f6 DSOA Space List, !- Name
  0_floor_zone01_2_79a1f0f6_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_3_4d5ac95d,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  647.999999999999,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_3_4d5ac95d_Space,        !- Name
  0_floor_zone01_3_4d5ac95d,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_3_4d5ac95d..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_3_4d5ac95d,              !- Zone Name
  0_floor_zone01_3_4d5ac95d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_4_ef4593cb..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  5.94368998463324e-15, 12, 0,            !- X,Y,Z Vertex 3 {m}
  5.94368998463324e-15, 12, 3;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_4d5ac95d..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_3_4d5ac95d,              !- Zone Name
  0_floor_zone01_3_4d5ac95d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_1_0da37e66..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 2.8350655156828e-15, 3,             !- X,Y,Z Vertex 1 {m}
  20, 2.8350655156828e-15, 0,             !- X,Y,Z Vertex 2 {m}
  20, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_4d5ac95d..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_3_4d5ac95d,              !- Zone Name
  0_floor_zone01_3_4d5ac95d_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  20, 2.8350655156828e-15, 0,             !- X,Y,Z Vertex 2 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.94368998463324e-15, 12, 0,            !- X,Y,Z Vertex 4 {m}
  14, 12, 0,                              !- X,Y,Z Vertex 5 {m}
  14, 8, 0;                               !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_4d5ac95d..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_3_4d5ac95d,              !- Zone Name
  0_floor_zone01_3_4d5ac95d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 8, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_f64cd068,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_4d5ac95d..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7656363636364, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  16.7656363636364, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  15.1852727272727, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  15.1852727272727, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_4d5ac95d..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_3_4d5ac95d,              !- Zone Name
  0_floor_zone01_3_4d5ac95d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 12, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_12_12a8f3eb,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_4d5ac95d..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 9.79339999999999, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 9.79339999999999, 1.4,              !- X,Y,Z Vertex 2 {m}
  14, 10.1919333333333, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 10.1919333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_4d5ac95d..Face5,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_3_4d5ac95d,              !- Zone Name
  0_floor_zone01_3_4d5ac95d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94368998463324e-15, 12, 3,            !- X,Y,Z Vertex 1 {m}
  5.94368998463324e-15, 12, 0,            !- X,Y,Z Vertex 2 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_ee12f8dd,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_4d5ac95d..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.38931428571429, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 3.38931428571429, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 0.598114285714286, 1.4,              !- X,Y,Z Vertex 3 {m}
  0, 0.598114285714286, 2.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_2_a0f9fcf1,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_4d5ac95d..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.37674285714286, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 7.37674285714286, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 4.58554285714286, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 4.58554285714286, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_3_eaedd285,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_4d5ac95d..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.3641714285714, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 11.3641714285714, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 8.57297142857143, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 8.57297142857143, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_4d5ac95d..Face6,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_3_4d5ac95d,              !- Zone Name
  0_floor_zone01_3_4d5ac95d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45519152283668e-14, 7.27595761418342e-15, 3, !- X,Y,Z Vertex 1 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 0, !- X,Y,Z Vertex 2 {m}
  20, 2.8350655156828e-15, 0,             !- X,Y,Z Vertex 3 {m}
  20, 2.8350655156828e-15, 3;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_10_3629cf77,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_4d5ac95d..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.238, 0, 2.4,                         !- X,Y,Z Vertex 1 {m}
  17.238, 0, 1.4,                         !- X,Y,Z Vertex 2 {m}
  19.7005714285714, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  19.7005714285714, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_11_f7e2846d,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_4d5ac95d..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1337142857143, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  13.1337142857143, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  15.5962857142857, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  15.5962857142857, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_12_788abc28,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_4d5ac95d..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.02942857142858, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  9.02942857142858, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  11.492, 0, 1.4,                         !- X,Y,Z Vertex 3 {m}
  11.492, 0, 2.4;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_13_17477df9,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_4d5ac95d..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.92514285714287, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  4.92514285714287, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  7.3877142857143, 0, 1.4,                !- X,Y,Z Vertex 3 {m}
  7.3877142857143, 0, 2.4;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_14_39c9491b,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_4d5ac95d..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.820857142857146, 0, 2.4,              !- X,Y,Z Vertex 1 {m}
  0.820857142857146, 0, 1.4,              !- X,Y,Z Vertex 2 {m}
  3.28342857142859, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  3.28342857142859, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_4d5ac95d..Face7,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_3_4d5ac95d,              !- Zone Name
  0_floor_zone01_3_4d5ac95d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_3_4d5ac95d..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94368998463324e-15, 12, 3,            !- X,Y,Z Vertex 1 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 3, !- X,Y,Z Vertex 2 {m}
  20, 2.8350655156828e-15, 3,             !- X,Y,Z Vertex 3 {m}
  20, 8, 3,                               !- X,Y,Z Vertex 4 {m}
  14, 8, 3,                               !- X,Y,Z Vertex 5 {m}
  14, 12, 3;                              !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  0_floor_zone01_3_4d5ac95d Thermostat,   !- Name
  0_floor_zone01_3_4d5ac95d,              !- Zone or ZoneList Name
  0_floor_zone01_3_4d5ac95d Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_3_4d5ac95d_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_3_4d5ac95d Thermostat Schedule, !- Name
  0_floor_zone01_3_4d5ac95d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_3_4d5ac95d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_3_4d5ac95d_Setpoint,             !- Name
  zone01_3_4d5ac95d_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_3_4d5ac95d_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_3_4d5ac95d_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_3_4d5ac95d_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_3_4d5ac95d_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_3_4d5ac95d_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_3_4d5ac95d_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_3_4d5ac95d_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_3_4d5ac95d_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_3_4d5ac95d_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_3_4d5ac95d_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_3_4d5ac95d_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_3_4d5ac95d_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_3_4d5ac95d_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_3_4d5ac95d_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_3_4d5ac95d_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_3_4d5ac95d_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_3_4d5ac95d,              !- Zone Name
  0_floor_zone01_3_4d5ac95d Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_3_4d5ac95d Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_3_4d5ac95d Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 9;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone01_3_4d5ac95d Inlet Node List, !- Name
  Node 86;                                !- Node Name 1

NodeList,
  0_floor_zone01_3_4d5ac95d Exhaust Node List, !- Name
  Node 85;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_3_4d5ac95d Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 86,                                !- Zone Supply Air Node Name
  Node 85,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_3_4d5ac95d Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_3_4d5ac95d Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_3_4d5ac95d,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_3_4d5ac95d DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_3_4d5ac95d DSOA Space List, !- Name
  0_floor_zone01_3_4d5ac95d_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_4_0d8dd928,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  315,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_4_0d8dd928_Space,        !- Name
  0_floor_zone01_4_0d8dd928,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_4_0d8dd928..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_4_0d8dd928,              !- Zone Name
  0_floor_zone01_4_0d8dd928_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_5_5b42765d..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 28, 0,                              !- X,Y,Z Vertex 2 {m}
  2.19813357113548e-15, 28, 0,            !- X,Y,Z Vertex 3 {m}
  2.19813357113548e-15, 28, 3;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_0d8dd928..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_4_0d8dd928,              !- Zone Name
  0_floor_zone01_4_0d8dd928_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_4_ef4593cb..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000041370185e-15, 20.5, 3,          !- X,Y,Z Vertex 1 {m}
  5.00000041370185e-15, 20.5, 0,          !- X,Y,Z Vertex 2 {m}
  14, 20.5, 0,                            !- X,Y,Z Vertex 3 {m}
  14, 20.5, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_0d8dd928..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_4_0d8dd928,              !- Zone Name
  0_floor_zone01_4_0d8dd928_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 0,                              !- X,Y,Z Vertex 1 {m}
  14, 20.5, 0,                            !- X,Y,Z Vertex 2 {m}
  5.00000041370185e-15, 20.5, 0,          !- X,Y,Z Vertex 3 {m}
  2.19813357113548e-15, 28, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_0d8dd928..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_4_0d8dd928,              !- Zone Name
  0_floor_zone01_4_0d8dd928_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 20.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 20.5, 0,                            !- X,Y,Z Vertex 2 {m}
  14, 28, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 28, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_8_557c19b1,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_0d8dd928..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 25.7347333333333, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 25.7347333333333, 1.4,              !- X,Y,Z Vertex 2 {m}
  14, 26.1332666666667, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 26.1332666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_9_b9e1c0c9,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_0d8dd928..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 21.7494, 2.4,                       !- X,Y,Z Vertex 1 {m}
  14, 21.7494, 1.4,                       !- X,Y,Z Vertex 2 {m}
  14, 22.1479333333333, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 22.1479333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_0d8dd928..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_4_0d8dd928,              !- Zone Name
  0_floor_zone01_4_0d8dd928_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.19813357113548e-15, 28, 3,            !- X,Y,Z Vertex 1 {m}
  2.19813357113548e-15, 28, 0,            !- X,Y,Z Vertex 2 {m}
  5.00000041370185e-15, 20.5, 0,          !- X,Y,Z Vertex 3 {m}
  5.00000041370185e-15, 20.5, 3;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_6_ac1ee84a,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_0d8dd928..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 23.3264571428571, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 23.3264571428571, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 20.5352571428571, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 20.5352571428571, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_7_9d54383e,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_0d8dd928..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 27.3138857142857, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 27.3138857142857, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 24.5226857142857, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 24.5226857142857, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_0d8dd928..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_4_0d8dd928,              !- Zone Name
  0_floor_zone01_4_0d8dd928_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_4_0d8dd928..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.19813357113548e-15, 28, 3,            !- X,Y,Z Vertex 1 {m}
  5.00000041370185e-15, 20.5, 3,          !- X,Y,Z Vertex 2 {m}
  14, 20.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 28, 3;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_4_0d8dd928 Thermostat,   !- Name
  0_floor_zone01_4_0d8dd928,              !- Zone or ZoneList Name
  0_floor_zone01_4_0d8dd928 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_4_0d8dd928_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_4_0d8dd928 Thermostat Schedule, !- Name
  0_floor_zone01_4_0d8dd928 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_4_0d8dd928 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_4_0d8dd928_Setpoint,             !- Name
  zone01_4_0d8dd928_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_4_0d8dd928_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_4_0d8dd928_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_4_0d8dd928_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_4_0d8dd928_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_4_0d8dd928_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_4_0d8dd928_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_4_0d8dd928_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_4_0d8dd928_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_4_0d8dd928_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_4_0d8dd928_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_4_0d8dd928_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_4_0d8dd928_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_4_0d8dd928_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_4_0d8dd928_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_4_0d8dd928_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_4_0d8dd928_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_4_0d8dd928,              !- Zone Name
  0_floor_zone01_4_0d8dd928 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_4_0d8dd928 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_4_0d8dd928 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                !- Zone Air Node Name

NodeList,
  0_floor_zone01_4_0d8dd928 Inlet Node List, !- Name
  Node 92;                                !- Node Name 1

NodeList,
  0_floor_zone01_4_0d8dd928 Exhaust Node List, !- Name
  Node 91;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_4_0d8dd928 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 92,                                !- Zone Supply Air Node Name
  Node 91,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_4_0d8dd928 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_4_0d8dd928 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_4_0d8dd928,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_4_0d8dd928 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_4_0d8dd928 DSOA Space List, !- Name
  0_floor_zone01_4_0d8dd928_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_5_c00876f7,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  315,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_5_c00876f7_Space,        !- Name
  0_floor_zone01_5_c00876f7,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_5_c00876f7..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_5_c00876f7,              !- Zone Name
  0_floor_zone01_5_c00876f7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_6_cd433b1c..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 44, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  9.86319769553905e-16, 44, 0,            !- X,Y,Z Vertex 3 {m}
  9.86319769553905e-16, 44, 3;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_c00876f7..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_5_c00876f7,              !- Zone Name
  0_floor_zone01_5_c00876f7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_5_5b42765d..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85601805065798e-15, 36.5, 3,          !- X,Y,Z Vertex 1 {m}
  1.85601805065798e-15, 36.5, 0,          !- X,Y,Z Vertex 2 {m}
  14, 36.5, 0,                            !- X,Y,Z Vertex 3 {m}
  14, 36.5, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_c00876f7..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_5_c00876f7,              !- Zone Name
  0_floor_zone01_5_c00876f7_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 44, 0,                              !- X,Y,Z Vertex 1 {m}
  14, 36.5, 0,                            !- X,Y,Z Vertex 2 {m}
  1.85601805065798e-15, 36.5, 0,          !- X,Y,Z Vertex 3 {m}
  9.86319769553905e-16, 44, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_c00876f7..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_5_c00876f7,              !- Zone Name
  0_floor_zone01_5_c00876f7_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 36.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 36.5, 0,                            !- X,Y,Z Vertex 2 {m}
  14, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 44, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_4_4222bb9e,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_5_c00876f7..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 41.6760666666667, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 41.6760666666667, 1.4,              !- X,Y,Z Vertex 2 {m}
  14, 42.0746, 1.4,                       !- X,Y,Z Vertex 3 {m}
  14, 42.0746, 2.4;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_5_090928bf,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_5_c00876f7..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 37.6907333333333, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 37.6907333333333, 1.4,              !- X,Y,Z Vertex 2 {m}
  14, 38.0892666666667, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 38.0892666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_c00876f7..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_5_c00876f7,              !- Zone Name
  0_floor_zone01_5_c00876f7_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.86319769553905e-16, 44, 3,            !- X,Y,Z Vertex 1 {m}
  9.86319769553905e-16, 44, 0,            !- X,Y,Z Vertex 2 {m}
  1.85601805065798e-15, 36.5, 0,          !- X,Y,Z Vertex 3 {m}
  1.85601805065798e-15, 36.5, 3;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_11_cc0184d3,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_5_c00876f7..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.2636, 2.4,                        !- X,Y,Z Vertex 1 {m}
  0, 43.2636, 1.4,                        !- X,Y,Z Vertex 2 {m}
  0, 40.4724, 1.4,                        !- X,Y,Z Vertex 3 {m}
  0, 40.4724, 2.4;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_c00876f7..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_5_c00876f7,              !- Zone Name
  0_floor_zone01_5_c00876f7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_5_c00876f7..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.86319769553905e-16, 44, 3,            !- X,Y,Z Vertex 1 {m}
  1.85601805065798e-15, 36.5, 3,          !- X,Y,Z Vertex 2 {m}
  14, 36.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 44, 3;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_5_c00876f7 Thermostat,   !- Name
  0_floor_zone01_5_c00876f7,              !- Zone or ZoneList Name
  0_floor_zone01_5_c00876f7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_5_c00876f7_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_5_c00876f7 Thermostat Schedule, !- Name
  0_floor_zone01_5_c00876f7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_5_c00876f7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_5_c00876f7_Setpoint,             !- Name
  zone01_5_c00876f7_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_5_c00876f7_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_5_c00876f7_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_5_c00876f7_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_5_c00876f7_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_5_c00876f7_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_5_c00876f7_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_5_c00876f7_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_5_c00876f7_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_5_c00876f7_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_5_c00876f7_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_5_c00876f7_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_5_c00876f7_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_5_c00876f7_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_5_c00876f7_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_5_c00876f7_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_5_c00876f7_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_5_c00876f7,              !- Zone Name
  0_floor_zone01_5_c00876f7 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_5_c00876f7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_5_c00876f7 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 11;                                !- Zone Air Node Name

NodeList,
  0_floor_zone01_5_c00876f7 Inlet Node List, !- Name
  Node 98;                                !- Node Name 1

NodeList,
  0_floor_zone01_5_c00876f7 Exhaust Node List, !- Name
  Node 97;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_5_c00876f7 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 98,                                !- Zone Supply Air Node Name
  Node 97,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_5_c00876f7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_5_c00876f7 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_5_c00876f7,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_5_c00876f7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_5_c00876f7 DSOA Space List, !- Name
  0_floor_zone01_5_c00876f7_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_6_d41203aa,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  139.607999999998,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_6_d41203aa_Space,        !- Name
  0_floor_zone01_6_d41203aa,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_6_d41203aa..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_6_d41203aa,              !- Zone Name
  0_floor_zone01_6_d41203aa_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_6_cd433b1c..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05240527967547e-15, 52.5, 3,          !- X,Y,Z Vertex 1 {m}
  1.05240527967547e-15, 52.5, 0,          !- X,Y,Z Vertex 2 {m}
  14, 52.5, 0,                            !- X,Y,Z Vertex 3 {m}
  14, 52.5, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_6_d41203aa..Face1,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_6_d41203aa,              !- Zone Name
  0_floor_zone01_6_d41203aa_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 55.824, 0,                          !- X,Y,Z Vertex 1 {m}
  14, 52.5, 0,                            !- X,Y,Z Vertex 2 {m}
  1.05240527967547e-15, 52.5, 0,          !- X,Y,Z Vertex 3 {m}
  2.15649720303191e-15, 55.824, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_6_d41203aa..Face2,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_6_d41203aa,              !- Zone Name
  0_floor_zone01_6_d41203aa_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
