  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 52.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 52.5, 0,                            !- X,Y,Z Vertex 2 {m}
  14, 55.824, 0,                          !- X,Y,Z Vertex 3 {m}
  14, 55.824, 3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_b27181f4,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_6_d41203aa..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 53.6320666666667, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 53.6320666666667, 1.4,              !- X,Y,Z Vertex 2 {m}
  14, 54.0306, 1.4,                       !- X,Y,Z Vertex 3 {m}
  14, 54.0306, 2.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_6_d41203aa..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_6_d41203aa,              !- Zone Name
  0_floor_zone01_6_d41203aa_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 55.824, 3,                          !- X,Y,Z Vertex 1 {m}
  14, 55.824, 0,                          !- X,Y,Z Vertex 2 {m}
  2.15649720303191e-15, 55.824, 0,        !- X,Y,Z Vertex 3 {m}
  2.15649720303191e-15, 55.824, 3;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_adcdd448,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_6_d41203aa..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.45, 55.824, 2.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 55.824, 1.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 55.824, 1.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 55.824, 2.4;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_2_748f889e,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_6_d41203aa..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.95, 55.824, 2.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 55.824, 1.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 55.824, 1.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 55.824, 2.4;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_3_914960c3,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_6_d41203aa..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.45, 55.824, 2.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 55.824, 1.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 55.824, 1.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 55.824, 2.4;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_4_d8107332,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_6_d41203aa..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.95, 55.824, 2.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 55.824, 1.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 55.824, 1.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 55.824, 2.4;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_6_d41203aa..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_6_d41203aa,              !- Zone Name
  0_floor_zone01_6_d41203aa_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15649720303191e-15, 55.824, 3,        !- X,Y,Z Vertex 1 {m}
  2.15649720303191e-15, 55.824, 0,        !- X,Y,Z Vertex 2 {m}
  1.05240527967547e-15, 52.5, 0,          !- X,Y,Z Vertex 3 {m}
  1.05240527967547e-15, 52.5, 3;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_6_d41203aa..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_6_d41203aa,              !- Zone Name
  0_floor_zone01_6_d41203aa_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_6_d41203aa..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15649720303191e-15, 55.824, 3,        !- X,Y,Z Vertex 1 {m}
  1.05240527967547e-15, 52.5, 3,          !- X,Y,Z Vertex 2 {m}
  14, 52.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 55.824, 3;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_6_d41203aa Thermostat,   !- Name
  0_floor_zone01_6_d41203aa,              !- Zone or ZoneList Name
  0_floor_zone01_6_d41203aa Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_6_d41203aa_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_6_d41203aa Thermostat Schedule, !- Name
  0_floor_zone01_6_d41203aa Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_6_d41203aa Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_6_d41203aa_Setpoint,             !- Name
  zone01_6_d41203aa_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_6_d41203aa_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_6_d41203aa_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_6_d41203aa_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_6_d41203aa_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_6_d41203aa_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_6_d41203aa_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_6_d41203aa_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_6_d41203aa_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_6_d41203aa_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_6_d41203aa_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_6_d41203aa_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_6_d41203aa_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_6_d41203aa_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_6_d41203aa_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_6_d41203aa_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_6_d41203aa_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_6_d41203aa,              !- Zone Name
  0_floor_zone01_6_d41203aa Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_6_d41203aa Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_6_d41203aa Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 12;                                !- Zone Air Node Name

NodeList,
  0_floor_zone01_6_d41203aa Inlet Node List, !- Name
  Node 104;                               !- Node Name 1

NodeList,
  0_floor_zone01_6_d41203aa Exhaust Node List, !- Name
  Node 103;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_6_d41203aa Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 104,                               !- Zone Supply Air Node Name
  Node 103,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_6_d41203aa Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_6_d41203aa Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_6_d41203aa,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_6_d41203aa DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_6_d41203aa DSOA Space List, !- Name
  0_floor_zone01_6_d41203aa_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone02_1_0da37e66,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  180,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone02_1_0da37e66_Space,        !- Name
  0_floor_zone02_1_0da37e66,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

SpaceList,
  zone 02 program,                        !- Name
  0_floor_zone02_2_9c5dd6e8_Space,        !- Space Name 1
  0_floor_zone02_4_ef4593cb_Space,        !- Space Name 2
  0_floor_zone02_1_0da37e66_Space,        !- Space Name 3
  0_floor_zone02_3_febb585b_Space,        !- Space Name 4
  0_floor_zone02_5_5b42765d_Space,        !- Space Name 5
  0_floor_zone02_6_cd433b1c_Space,        !- Space Name 6
  1_floor_zone02_1_0da37e66_Space,        !- Space Name 7
  1_floor_zone02_2_9c5dd6e8_Space,        !- Space Name 8
  1_floor_zone02_3_febb585b_Space,        !- Space Name 9
  1_floor_zone02_4_ef4593cb_Space,        !- Space Name 10
  2_floor_zone02_6_cd433b1c_Space,        !- Space Name 11
  1_floor_zone02_5_5b42765d_Space,        !- Space Name 12
  1_floor_zone02_6_cd433b1c_Space,        !- Space Name 13
  2_floor_zone02_5_5b42765d_Space,        !- Space Name 14
  2_floor_zone02_1_0da37e66_Space,        !- Space Name 15
  2_floor_zone02_2_9c5dd6e8_Space,        !- Space Name 16
  2_floor_zone02_3_febb585b_Space,        !- Space Name 17
  2_floor_zone02_4_ef4593cb_Space;        !- Space Name 18

Lights,
  2013::MidriseApartment::Apartment_Lighting, !- Name
  zone 02 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise LTG_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.517373,                              !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  2013::MidriseApartment::Apartment_People, !- Name
  zone 02 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise OCC_APT_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090965846098,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ApartmentMidRise Activity Schedule;     !- Activity Level Schedule Name

ElectricEquipment,
  CustomEquipment,                        !- Name
  zone 02 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise EQP_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.424071221,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  infiltration_Current,                   !- Name
  zone 02 program,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00056,                                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  0_floor_zone02_1_0da37e66..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_1_0da37e66,              !- Zone Name
  0_floor_zone02_1_0da37e66_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_3_4d5ac95d..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_1_0da37e66..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_1_0da37e66,              !- Zone Name
  0_floor_zone02_1_0da37e66_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_2_79a1f0f6..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 0, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_1_0da37e66..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone02_1_0da37e66,              !- Zone Name
  0_floor_zone02_1_0da37e66_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_1_0da37e66..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_1_0da37e66,              !- Zone Name
  0_floor_zone02_1_0da37e66_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_3_5fd2aa3b,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_1_0da37e66..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.6674545454546, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  24.6674545454546, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  23.0870909090909, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  23.0870909090909, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_1_0da37e66..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_1_0da37e66,              !- Zone Name
  0_floor_zone02_1_0da37e66_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 0, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_9_171d17f5,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_1_0da37e66..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3422857142857, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  21.3422857142857, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  23.8048571428572, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  23.8048571428572, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_1_0da37e66..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone02_1_0da37e66,              !- Zone Name
  0_floor_zone02_1_0da37e66_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_1_0da37e66..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone02_1_0da37e66 Thermostat,   !- Name
  0_floor_zone02_1_0da37e66,              !- Zone or ZoneList Name
  0_floor_zone02_1_0da37e66 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_1_0da37e66_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone02_1_0da37e66 Thermostat Schedule, !- Name
  0_floor_zone02_1_0da37e66 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone02_1_0da37e66 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_1_0da37e66_Setpoint,             !- Name
  zone02_1_0da37e66_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone02_1_0da37e66_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  zone02_1_0da37e66_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone02_1_0da37e66_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone02_1_0da37e66_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone02_1_0da37e66_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone02_1_0da37e66_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone02_1_0da37e66_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone02_1_0da37e66_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone02_1_0da37e66_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone02_1_0da37e66_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone02_1_0da37e66_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone02_1_0da37e66_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone02_1_0da37e66_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone02_1_0da37e66_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone02_1_0da37e66_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone02_1_0da37e66_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone02_1_0da37e66,              !- Zone Name
  0_floor_zone02_1_0da37e66 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone02_1_0da37e66 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone02_1_0da37e66 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone02_1_0da37e66 Inlet Node List, !- Name
  Node 38;                                !- Node Name 1

NodeList,
  0_floor_zone02_1_0da37e66 Exhaust Node List, !- Name
  Node 37;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone02_1_0da37e66 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 38,                                !- Zone Supply Air Node Name
  Node 37,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  minimum ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.5;                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  0_floor_zone02_1_0da37e66 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone02_1_0da37e66 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone02_1_0da37e66,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone02_1_0da37e66 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone02_1_0da37e66 DSOA Space List, !- Name
  0_floor_zone02_1_0da37e66_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone02_2_9c5dd6e8,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  180,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone02_2_9c5dd6e8_Space,        !- Name
  0_floor_zone02_2_9c5dd6e8,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone02_2_9c5dd6e8..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_2_9c5dd6e8,              !- Zone Name
  0_floor_zone02_2_9c5dd6e8_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_2_79a1f0f6..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_2_9c5dd6e8..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_2_9c5dd6e8,              !- Zone Name
  0_floor_zone02_2_9c5dd6e8_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_1_bacdfb5f..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 0, 3,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  43.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_2_9c5dd6e8..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone02_2_9c5dd6e8,              !- Zone Name
  0_floor_zone02_2_9c5dd6e8_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_2_9c5dd6e8..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_2_9c5dd6e8,              !- Zone Name
  0_floor_zone02_2_9c5dd6e8_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  43.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_7_a7c96df1,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_2_9c5dd6e8..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.4710909090909, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  40.4710909090909, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  38.8907272727273, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  38.8907272727273, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_2_9c5dd6e8..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_2_9c5dd6e8,              !- Zone Name
  0_floor_zone02_2_9c5dd6e8_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  43.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  43.5, 0, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_5_bf41dbd8,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_2_9c5dd6e8..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.7594285714286, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  37.7594285714286, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  40.222, 0, 1.4,                         !- X,Y,Z Vertex 3 {m}
  40.222, 0, 2.4;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_2_9c5dd6e8..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone02_2_9c5dd6e8,              !- Zone Name
  0_floor_zone02_2_9c5dd6e8_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_2_9c5dd6e8..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  43.5, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone02_2_9c5dd6e8 Thermostat,   !- Name
  0_floor_zone02_2_9c5dd6e8,              !- Zone or ZoneList Name
  0_floor_zone02_2_9c5dd6e8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_2_9c5dd6e8_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone02_2_9c5dd6e8 Thermostat Schedule, !- Name
  0_floor_zone02_2_9c5dd6e8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone02_2_9c5dd6e8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_2_9c5dd6e8_Setpoint,             !- Name
  zone02_2_9c5dd6e8_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone02_2_9c5dd6e8_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  zone02_2_9c5dd6e8_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone02_2_9c5dd6e8_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone02_2_9c5dd6e8_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone02_2_9c5dd6e8_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone02_2_9c5dd6e8_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone02_2_9c5dd6e8_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone02_2_9c5dd6e8_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone02_2_9c5dd6e8_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone02_2_9c5dd6e8_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone02_2_9c5dd6e8_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone02_2_9c5dd6e8_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone02_2_9c5dd6e8_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone02_2_9c5dd6e8_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone02_2_9c5dd6e8_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone02_2_9c5dd6e8_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone02_2_9c5dd6e8,              !- Zone Name
  0_floor_zone02_2_9c5dd6e8 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone02_2_9c5dd6e8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone02_2_9c5dd6e8 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 2;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone02_2_9c5dd6e8 Inlet Node List, !- Name
  Node 44;                                !- Node Name 1

NodeList,
  0_floor_zone02_2_9c5dd6e8 Exhaust Node List, !- Name
  Node 43;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone02_2_9c5dd6e8 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 44,                                !- Zone Supply Air Node Name
  Node 43,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone02_2_9c5dd6e8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone02_2_9c5dd6e8 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone02_2_9c5dd6e8,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone02_2_9c5dd6e8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone02_2_9c5dd6e8 DSOA Space List, !- Name
  0_floor_zone02_2_9c5dd6e8_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone02_3_febb585b,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  131.04,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone02_3_febb585b_Space,        !- Name
  0_floor_zone02_3_febb585b,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone02_3_febb585b..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_3_febb585b,              !- Zone Name
  0_floor_zone02_3_febb585b_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_1_bacdfb5f..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  52, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  52, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  52, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_3_febb585b..Face1,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone02_3_febb585b,              !- Zone Name
  0_floor_zone02_3_febb585b_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.46, 8, 0,                            !- X,Y,Z Vertex 1 {m}
  57.46, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  52, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_3_febb585b..Face2,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_3_febb585b,              !- Zone Name
  0_floor_zone02_3_febb585b_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  52, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  57.46, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  57.46, 0, 3;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_d4c3fdbd,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_3_febb585b..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.1765714285714, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  54.1765714285714, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  56.6391428571429, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  56.6391428571429, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_3_febb585b..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_3_febb585b,              !- Zone Name
  0_floor_zone02_3_febb585b_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.46, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  57.46, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  57.46, 8, 0,                            !- X,Y,Z Vertex 3 {m}
  57.46, 8, 3;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_4fb50feb,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_3_febb585b..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.46, 5.8, 2.4,                        !- X,Y,Z Vertex 1 {m}
  57.46, 5.8, 1.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 6.2, 1.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 6.2, 2.4;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_2_e7d4d685,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_3_febb585b..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.46, 1.8, 2.4,                        !- X,Y,Z Vertex 1 {m}
  57.46, 1.8, 1.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 2.2, 1.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 2.2, 2.4;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_3_febb585b..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_3_febb585b,              !- Zone Name
  0_floor_zone02_3_febb585b_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.46, 8, 3,                            !- X,Y,Z Vertex 1 {m}
  57.46, 8, 0,                            !- X,Y,Z Vertex 2 {m}
  52, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_11_5726cf6a,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_3_febb585b..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.2747272727273, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  56.2747272727273, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  54.6943636363636, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  54.6943636363636, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_3_febb585b..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone02_3_febb585b,              !- Zone Name
  0_floor_zone02_3_febb585b_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_3_febb585b..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  52, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  57.46, 0, 3,                            !- X,Y,Z Vertex 3 {m}
  57.46, 8, 3;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone02_3_febb585b Thermostat,   !- Name
  0_floor_zone02_3_febb585b,              !- Zone or ZoneList Name
  0_floor_zone02_3_febb585b Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_3_febb585b_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone02_3_febb585b Thermostat Schedule, !- Name
  0_floor_zone02_3_febb585b Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone02_3_febb585b Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_3_febb585b_Setpoint,             !- Name
  zone02_3_febb585b_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone02_3_febb585b_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  zone02_3_febb585b_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone02_3_febb585b_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone02_3_febb585b_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone02_3_febb585b_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone02_3_febb585b_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone02_3_febb585b_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone02_3_febb585b_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone02_3_febb585b_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone02_3_febb585b_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone02_3_febb585b_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone02_3_febb585b_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone02_3_febb585b_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone02_3_febb585b_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone02_3_febb585b_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone02_3_febb585b_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone02_3_febb585b,              !- Zone Name
  0_floor_zone02_3_febb585b Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone02_3_febb585b Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone02_3_febb585b Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 3;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone02_3_febb585b Inlet Node List, !- Name
  Node 50;                                !- Node Name 1

NodeList,
  0_floor_zone02_3_febb585b Exhaust Node List, !- Name
  Node 49;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone02_3_febb585b Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 50,                                !- Zone Supply Air Node Name
  Node 49,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone02_3_febb585b Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone02_3_febb585b Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone02_3_febb585b,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone02_3_febb585b DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone02_3_febb585b DSOA Space List, !- Name
  0_floor_zone02_3_febb585b_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone02_4_ef4593cb,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  357,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone02_4_ef4593cb_Space,        !- Name
  0_floor_zone02_4_ef4593cb,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone02_4_ef4593cb..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_4_ef4593cb,              !- Zone Name
  0_floor_zone02_4_ef4593cb_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_4_0d8dd928..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 20.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 20.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 20.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 20.5, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_4_ef4593cb..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_4_ef4593cb,              !- Zone Name
  0_floor_zone02_4_ef4593cb_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_3_4d5ac95d..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_4_ef4593cb..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone02_4_ef4593cb,              !- Zone Name
  0_floor_zone02_4_ef4593cb_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 20.5, 0,                            !- X,Y,Z Vertex 1 {m}
  14, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_4_ef4593cb..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_4_ef4593cb,              !- Zone Name
  0_floor_zone02_4_ef4593cb_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.5, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 20.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_4_ced3273d,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_4_ef4593cb..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.3516, 2.4,                        !- X,Y,Z Vertex 1 {m}
  0, 15.3516, 1.4,                        !- X,Y,Z Vertex 2 {m}
  0, 12.5604, 1.4,                        !- X,Y,Z Vertex 3 {m}
  0, 12.5604, 2.4;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_5_2b755b8f,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_4_ef4593cb..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.3390285714286, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 19.3390285714286, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 16.5478285714286, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 16.5478285714286, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_4_ef4593cb..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_4_ef4593cb,              !- Zone Name
  0_floor_zone02_4_ef4593cb_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 20.5, 0,                            !- X,Y,Z Vertex 3 {m}
  14, 20.5, 3;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_10_a8db4aa0,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_4_ef4593cb..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 17.7640666666667, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 17.7640666666667, 1.4,              !- X,Y,Z Vertex 2 {m}
  14, 18.1626, 1.4,                       !- X,Y,Z Vertex 3 {m}
  14, 18.1626, 2.4;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_11_834c8063,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_4_ef4593cb..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 13.7787333333333, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 13.7787333333333, 1.4,              !- X,Y,Z Vertex 2 {m}
  14, 14.1772666666667, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 14.1772666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_4_ef4593cb..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone02_4_ef4593cb,              !- Zone Name
  0_floor_zone02_4_ef4593cb_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_4_ef4593cb..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.5, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 12, 3,                               !- X,Y,Z Vertex 2 {m}
  14, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  14, 20.5, 3;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone02_4_ef4593cb Thermostat,   !- Name
  0_floor_zone02_4_ef4593cb,              !- Zone or ZoneList Name
  0_floor_zone02_4_ef4593cb Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_4_ef4593cb_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone02_4_ef4593cb Thermostat Schedule, !- Name
  0_floor_zone02_4_ef4593cb Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone02_4_ef4593cb Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_4_ef4593cb_Setpoint,             !- Name
  zone02_4_ef4593cb_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone02_4_ef4593cb_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  zone02_4_ef4593cb_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone02_4_ef4593cb_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone02_4_ef4593cb_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone02_4_ef4593cb_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone02_4_ef4593cb_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone02_4_ef4593cb_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone02_4_ef4593cb_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone02_4_ef4593cb_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone02_4_ef4593cb_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone02_4_ef4593cb_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone02_4_ef4593cb_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone02_4_ef4593cb_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone02_4_ef4593cb_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone02_4_ef4593cb_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone02_4_ef4593cb_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone02_4_ef4593cb,              !- Zone Name
  0_floor_zone02_4_ef4593cb Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone02_4_ef4593cb Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone02_4_ef4593cb Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone02_4_ef4593cb Inlet Node List, !- Name
  Node 56;                                !- Node Name 1

NodeList,
  0_floor_zone02_4_ef4593cb Exhaust Node List, !- Name
  Node 55;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone02_4_ef4593cb Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 56,                                !- Zone Supply Air Node Name
  Node 55,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone02_4_ef4593cb Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone02_4_ef4593cb Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone02_4_ef4593cb,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone02_4_ef4593cb DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone02_4_ef4593cb DSOA Space List, !- Name
  0_floor_zone02_4_ef4593cb_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone02_5_5b42765d,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  357,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone02_5_5b42765d_Space,        !- Name
  0_floor_zone02_5_5b42765d,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone02_5_5b42765d..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_5_5b42765d,              !- Zone Name
  0_floor_zone02_5_5b42765d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_5_c00876f7..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 36.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 36.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 36.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 36.5, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_5_5b42765d..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_5_5b42765d,              !- Zone Name
  0_floor_zone02_5_5b42765d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_4_0d8dd928..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 28, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 28, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 28, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_5_5b42765d..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone02_5_5b42765d,              !- Zone Name
  0_floor_zone02_5_5b42765d_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 36.5, 0,                            !- X,Y,Z Vertex 1 {m}
  14, 28, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 28, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 36.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_5_5b42765d..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_5_5b42765d,              !- Zone Name
  0_floor_zone02_5_5b42765d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 36.5, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 36.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 28, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 28, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_8_e03f892b,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_5_5b42765d..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 31.3013142857143, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 31.3013142857143, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 28.5101142857143, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 28.5101142857143, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_9_6e04d96f,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_5_5b42765d..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 35.2887428571429, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 35.2887428571429, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 32.4975428571428, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 32.4975428571428, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_5_5b42765d..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_5_5b42765d,              !- Zone Name
  0_floor_zone02_5_5b42765d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 28, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 36.5, 0,                            !- X,Y,Z Vertex 3 {m}
  14, 36.5, 3;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_6_1485f7c9,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_5_5b42765d..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 33.7054, 2.4,                       !- X,Y,Z Vertex 1 {m}
  14, 33.7054, 1.4,                       !- X,Y,Z Vertex 2 {m}
  14, 34.1039333333333, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 34.1039333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_7_46166d01,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_5_5b42765d..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 29.7200666666667, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 29.7200666666667, 1.4,              !- X,Y,Z Vertex 2 {m}
  14, 30.1186, 1.4,                       !- X,Y,Z Vertex 3 {m}
  14, 30.1186, 2.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_5_5b42765d..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone02_5_5b42765d,              !- Zone Name
  0_floor_zone02_5_5b42765d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_5_5b42765d..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 36.5, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 28, 3,                               !- X,Y,Z Vertex 2 {m}
  14, 28, 3,                              !- X,Y,Z Vertex 3 {m}
  14, 36.5, 3;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone02_5_5b42765d Thermostat,   !- Name
  0_floor_zone02_5_5b42765d,              !- Zone or ZoneList Name
  0_floor_zone02_5_5b42765d Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_5_5b42765d_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone02_5_5b42765d Thermostat Schedule, !- Name
  0_floor_zone02_5_5b42765d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone02_5_5b42765d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_5_5b42765d_Setpoint,             !- Name
  zone02_5_5b42765d_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone02_5_5b42765d_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  zone02_5_5b42765d_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone02_5_5b42765d_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone02_5_5b42765d_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone02_5_5b42765d_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone02_5_5b42765d_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone02_5_5b42765d_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone02_5_5b42765d_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone02_5_5b42765d_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone02_5_5b42765d_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone02_5_5b42765d_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone02_5_5b42765d_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone02_5_5b42765d_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone02_5_5b42765d_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone02_5_5b42765d_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone02_5_5b42765d_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone02_5_5b42765d,              !- Zone Name
  0_floor_zone02_5_5b42765d Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone02_5_5b42765d Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone02_5_5b42765d Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 5;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone02_5_5b42765d Inlet Node List, !- Name
  Node 62;                                !- Node Name 1

NodeList,
  0_floor_zone02_5_5b42765d Exhaust Node List, !- Name
  Node 61;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone02_5_5b42765d Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 62,                                !- Zone Supply Air Node Name
  Node 61,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone02_5_5b42765d Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone02_5_5b42765d Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone02_5_5b42765d,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone02_5_5b42765d DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone02_5_5b42765d DSOA Space List, !- Name
  0_floor_zone02_5_5b42765d_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone02_6_cd433b1c,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  357,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone02_6_cd433b1c_Space,        !- Name
  0_floor_zone02_6_cd433b1c,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone02_6_cd433b1c..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_6_cd433b1c,              !- Zone Name
  0_floor_zone02_6_cd433b1c_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_6_d41203aa..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 52.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 52.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 52.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 52.5, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_6_cd433b1c..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_6_cd433b1c,              !- Zone Name
  0_floor_zone02_6_cd433b1c_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_5_c00876f7..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 44, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_6_cd433b1c..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone02_6_cd433b1c,              !- Zone Name
  0_floor_zone02_6_cd433b1c_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 52.5, 0,                            !- X,Y,Z Vertex 1 {m}
  14, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 52.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_6_cd433b1c..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_6_cd433b1c,              !- Zone Name
  0_floor_zone02_6_cd433b1c_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52.5, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 52.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_12_99203ef1,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_6_cd433b1c..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.2510285714286, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 47.2510285714286, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 44.4598285714286, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 44.4598285714286, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_13_085e59bc,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_6_cd433b1c..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 51.2384571428571, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 51.2384571428571, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 48.4472571428571, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 48.4472571428571, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_6_cd433b1c..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_6_cd433b1c,              !- Zone Name
  0_floor_zone02_6_cd433b1c_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 44, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 52.5, 0,                            !- X,Y,Z Vertex 3 {m}
  14, 52.5, 3;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_2_1f3ef8e7,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_6_cd433b1c..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 49.6467333333333, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 49.6467333333333, 1.4,              !- X,Y,Z Vertex 2 {m}
  14, 50.0452666666667, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 50.0452666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_3_5a07748b,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_6_cd433b1c..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 45.6614, 2.4,                       !- X,Y,Z Vertex 1 {m}
  14, 45.6614, 1.4,                       !- X,Y,Z Vertex 2 {m}
  14, 46.0599333333333, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 46.0599333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_6_cd433b1c..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone02_6_cd433b1c,              !- Zone Name
  0_floor_zone02_6_cd433b1c_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_6_cd433b1c..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52.5, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 44, 3,                               !- X,Y,Z Vertex 2 {m}
  14, 44, 3,                              !- X,Y,Z Vertex 3 {m}
  14, 52.5, 3;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone02_6_cd433b1c Thermostat,   !- Name
  0_floor_zone02_6_cd433b1c,              !- Zone or ZoneList Name
  0_floor_zone02_6_cd433b1c Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_6_cd433b1c_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone02_6_cd433b1c Thermostat Schedule, !- Name
  0_floor_zone02_6_cd433b1c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone02_6_cd433b1c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_6_cd433b1c_Setpoint,             !- Name
  zone02_6_cd433b1c_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone02_6_cd433b1c_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  zone02_6_cd433b1c_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone02_6_cd433b1c_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone02_6_cd433b1c_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone02_6_cd433b1c_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone02_6_cd433b1c_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone02_6_cd433b1c_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone02_6_cd433b1c_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone02_6_cd433b1c_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone02_6_cd433b1c_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone02_6_cd433b1c_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone02_6_cd433b1c_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone02_6_cd433b1c_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone02_6_cd433b1c_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone02_6_cd433b1c_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone02_6_cd433b1c_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone02_6_cd433b1c,              !- Zone Name
  0_floor_zone02_6_cd433b1c Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone02_6_cd433b1c Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone02_6_cd433b1c Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 6;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone02_6_cd433b1c Inlet Node List, !- Name
  Node 68;                                !- Node Name 1

NodeList,
  0_floor_zone02_6_cd433b1c Exhaust Node List, !- Name
  Node 67;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone02_6_cd433b1c Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 68,                                !- Zone Supply Air Node Name
  Node 67,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone02_6_cd433b1c Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone02_6_cd433b1c Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone02_6_cd433b1c,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone02_6_cd433b1c DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone02_6_cd433b1c DSOA Space List, !- Name
  0_floor_zone02_6_cd433b1c_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone01_1_bacdfb5f,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  204,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone01_1_bacdfb5f_Space,        !- Name
  1_floor_zone01_1_bacdfb5f,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone01_1_bacdfb5f..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_1_bacdfb5f,              !- Zone Name
  1_floor_zone01_1_bacdfb5f_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_3_febb585b..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  52, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  52, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_1_bacdfb5f..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_1_bacdfb5f,              !- Zone Name
  1_floor_zone01_1_bacdfb5f_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_2_9c5dd6e8..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  43.5, 8, 3,                             !- X,Y,Z Vertex 2 {m}
  43.5, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  43.5, 0, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_1_bacdfb5f..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone01_1_bacdfb5f,              !- Zone Name
  1_floor_zone01_1_bacdfb5f_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_1_bacdfb5f..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  52, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  43.5, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_1_bacdfb5f..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_1_bacdfb5f,              !- Zone Name
  1_floor_zone01_1_bacdfb5f_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  52, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  43.5, 8, 3,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_9_e476ff34,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_1_bacdfb5f..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.3729090909091, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  48.3729090909091, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  46.7925454545454, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  46.7925454545454, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_1_bacdfb5f..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_1_bacdfb5f,              !- Zone Name
  1_floor_zone01_1_bacdfb5f_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 0, 6,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  52, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  52, 0, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_3_fb625fa0,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_1_bacdfb5f..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.968, 0, 5.4,                         !- X,Y,Z Vertex 1 {m}
  45.968, 0, 4.4,                         !- X,Y,Z Vertex 2 {m}
  48.4305714285714, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  48.4305714285714, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_1_bacdfb5f..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone01_1_bacdfb5f,              !- Zone Name
  1_floor_zone01_1_bacdfb5f_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_1_bacdfb5f..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 6,                             !- X,Y,Z Vertex 2 {m}
  52, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 6;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone01_1_bacdfb5f Thermostat,   !- Name
  1_floor_zone01_1_bacdfb5f,              !- Zone or ZoneList Name
  1_floor_zone01_1_bacdfb5f Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_1_bacdfb5f_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone01_1_bacdfb5f Thermostat Schedule, !- Name
  1_floor_zone01_1_bacdfb5f Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone01_1_bacdfb5f Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_1_bacdfb5f_Setpoint 1,           !- Name
  zone01_1_bacdfb5f_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone01_1_bacdfb5f,              !- Zone Name
  1_floor_zone01_1_bacdfb5f Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone01_1_bacdfb5f Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone01_1_bacdfb5f Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 19;                                !- Zone Air Node Name

NodeList,
  1_floor_zone01_1_bacdfb5f Inlet Node List, !- Name
  Node 76;                                !- Node Name 1

NodeList,
  1_floor_zone01_1_bacdfb5f Exhaust Node List, !- Name
  Node 75;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone01_1_bacdfb5f Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 76,                                !- Zone Supply Air Node Name
  Node 75,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone01_1_bacdfb5f Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone01_1_bacdfb5f Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone01_1_bacdfb5f,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone01_1_bacdfb5f DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone01_1_bacdfb5f DSOA Space List, !- Name
  1_floor_zone01_1_bacdfb5f_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone01_2_79a1f0f6,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  204,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone01_2_79a1f0f6_Space,        !- Name
  1_floor_zone01_2_79a1f0f6,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone01_2_79a1f0f6..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_2_79a1f0f6,              !- Zone Name
  1_floor_zone01_2_79a1f0f6_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_2_9c5dd6e8..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  36, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_2_79a1f0f6..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_2_79a1f0f6,              !- Zone Name
  1_floor_zone01_2_79a1f0f6_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_1_0da37e66..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  27.5, 8, 3,                             !- X,Y,Z Vertex 2 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  27.5, 0, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_2_79a1f0f6..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone01_2_79a1f0f6,              !- Zone Name
  1_floor_zone01_2_79a1f0f6_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_2_79a1f0f6..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_2_79a1f0f6..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_2_79a1f0f6,              !- Zone Name
  1_floor_zone01_2_79a1f0f6_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  27.5, 8, 3,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_5_4049bb95,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_2_79a1f0f6..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5692727272727, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  32.5692727272727, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  30.9889090909091, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  30.9889090909091, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_2_79a1f0f6..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_2_79a1f0f6,              !- Zone Name
  1_floor_zone01_2_79a1f0f6_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 0, 6,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  36, 0, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_7_9a4b5ad4,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_2_79a1f0f6..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.5508571428572, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  29.5508571428572, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  32.0134285714286, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  32.0134285714286, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_2_79a1f0f6..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone01_2_79a1f0f6,              !- Zone Name
  1_floor_zone01_2_79a1f0f6_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_2_79a1f0f6..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 6,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 6;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone01_2_79a1f0f6 Thermostat,   !- Name
  1_floor_zone01_2_79a1f0f6,              !- Zone or ZoneList Name
  1_floor_zone01_2_79a1f0f6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_2_79a1f0f6_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone01_2_79a1f0f6 Thermostat Schedule, !- Name
  1_floor_zone01_2_79a1f0f6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone01_2_79a1f0f6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_2_79a1f0f6_Setpoint 1,           !- Name
  zone01_2_79a1f0f6_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone01_2_79a1f0f6,              !- Zone Name
  1_floor_zone01_2_79a1f0f6 Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone01_2_79a1f0f6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone01_2_79a1f0f6 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 20;                                !- Zone Air Node Name

NodeList,
  1_floor_zone01_2_79a1f0f6 Inlet Node List, !- Name
  Node 82;                                !- Node Name 1

NodeList,
  1_floor_zone01_2_79a1f0f6 Exhaust Node List, !- Name
  Node 81;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone01_2_79a1f0f6 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 82,                                !- Zone Supply Air Node Name
  Node 81,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone01_2_79a1f0f6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone01_2_79a1f0f6 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone01_2_79a1f0f6,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone01_2_79a1f0f6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone01_2_79a1f0f6 DSOA Space List, !- Name
  1_floor_zone01_2_79a1f0f6_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone01_3_4d5ac95d,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  647.999999999999,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone01_3_4d5ac95d_Space,        !- Name
  1_floor_zone01_3_4d5ac95d,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone01_3_4d5ac95d..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_3_4d5ac95d,              !- Zone Name
  1_floor_zone01_3_4d5ac95d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_4_ef4593cb..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  14, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  5.94368998463324e-15, 12, 3,            !- X,Y,Z Vertex 3 {m}
  5.94368998463324e-15, 12, 6;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_3_4d5ac95d..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_3_4d5ac95d,              !- Zone Name
  1_floor_zone01_3_4d5ac95d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_1_0da37e66..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 2.8350655156828e-15, 6,             !- X,Y,Z Vertex 1 {m}
  20, 2.8350655156828e-15, 3,             !- X,Y,Z Vertex 2 {m}
  20, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_3_4d5ac95d..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone01_3_4d5ac95d,              !- Zone Name
  1_floor_zone01_3_4d5ac95d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_3_4d5ac95d..Face7,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 2.8350655156828e-15, 3,             !- X,Y,Z Vertex 2 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 3, !- X,Y,Z Vertex 3 {m}
  5.94368998463324e-15, 12, 3,            !- X,Y,Z Vertex 4 {m}
  14, 12, 3,                              !- X,Y,Z Vertex 5 {m}
  14, 8, 3;                               !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  1_floor_zone01_3_4d5ac95d..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_3_4d5ac95d,              !- Zone Name
  1_floor_zone01_3_4d5ac95d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  20, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  14, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  14, 8, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_1_f64cd068,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_3_4d5ac95d..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7656363636364, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  16.7656363636364, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  15.1852727272727, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  15.1852727272727, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_3_4d5ac95d..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_3_4d5ac95d,              !- Zone Name
  1_floor_zone01_3_4d5ac95d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  14, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  14, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  14, 12, 6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_12_12a8f3eb,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_3_4d5ac95d..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 9.79339999999999, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 9.79339999999999, 4.4,              !- X,Y,Z Vertex 2 {m}
  14, 10.1919333333333, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 10.1919333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_3_4d5ac95d..Face5,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_3_4d5ac95d,              !- Zone Name
  1_floor_zone01_3_4d5ac95d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94368998463324e-15, 12, 6,            !- X,Y,Z Vertex 1 {m}
  5.94368998463324e-15, 12, 3,            !- X,Y,Z Vertex 2 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 3, !- X,Y,Z Vertex 3 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_1_ee12f8dd,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_3_4d5ac95d..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.38931428571429, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 3.38931428571429, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 0.598114285714286, 4.4,              !- X,Y,Z Vertex 3 {m}
  0, 0.598114285714286, 5.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_2_a0f9fcf1,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_3_4d5ac95d..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.37674285714286, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 7.37674285714286, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 4.58554285714286, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 4.58554285714286, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_3_eaedd285,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_3_4d5ac95d..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.3641714285714, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 11.3641714285714, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 8.57297142857143, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 8.57297142857143, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_3_4d5ac95d..Face6,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_3_4d5ac95d,              !- Zone Name
  1_floor_zone01_3_4d5ac95d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45519152283668e-14, 7.27595761418342e-15, 6, !- X,Y,Z Vertex 1 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 3, !- X,Y,Z Vertex 2 {m}
  20, 2.8350655156828e-15, 3,             !- X,Y,Z Vertex 3 {m}
  20, 2.8350655156828e-15, 6;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_10_3629cf77,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_3_4d5ac95d..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.238, 0, 5.4,                         !- X,Y,Z Vertex 1 {m}
  17.238, 0, 4.4,                         !- X,Y,Z Vertex 2 {m}
  19.7005714285714, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  19.7005714285714, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_11_f7e2846d,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_3_4d5ac95d..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1337142857143, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  13.1337142857143, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  15.5962857142857, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  15.5962857142857, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_12_788abc28,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_3_4d5ac95d..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.02942857142858, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  9.02942857142858, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  11.492, 0, 4.4,                         !- X,Y,Z Vertex 3 {m}
  11.492, 0, 5.4;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_13_17477df9,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_3_4d5ac95d..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.92514285714287, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  4.92514285714287, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  7.3877142857143, 0, 4.4,                !- X,Y,Z Vertex 3 {m}
  7.3877142857143, 0, 5.4;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_14_39c9491b,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_3_4d5ac95d..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.820857142857146, 0, 5.4,              !- X,Y,Z Vertex 1 {m}
  0.820857142857146, 0, 4.4,              !- X,Y,Z Vertex 2 {m}
  3.28342857142859, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  3.28342857142859, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_3_4d5ac95d..Face7,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone01_3_4d5ac95d,              !- Zone Name
  1_floor_zone01_3_4d5ac95d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_3_4d5ac95d..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94368998463324e-15, 12, 6,            !- X,Y,Z Vertex 1 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 6, !- X,Y,Z Vertex 2 {m}
  20, 2.8350655156828e-15, 6,             !- X,Y,Z Vertex 3 {m}
  20, 8, 6,                               !- X,Y,Z Vertex 4 {m}
  14, 8, 6,                               !- X,Y,Z Vertex 5 {m}
  14, 12, 6;                              !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  1_floor_zone01_3_4d5ac95d Thermostat,   !- Name
  1_floor_zone01_3_4d5ac95d,              !- Zone or ZoneList Name
  1_floor_zone01_3_4d5ac95d Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_3_4d5ac95d_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone01_3_4d5ac95d Thermostat Schedule, !- Name
  1_floor_zone01_3_4d5ac95d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone01_3_4d5ac95d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_3_4d5ac95d_Setpoint 1,           !- Name
  zone01_3_4d5ac95d_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone01_3_4d5ac95d,              !- Zone Name
  1_floor_zone01_3_4d5ac95d Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone01_3_4d5ac95d Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone01_3_4d5ac95d Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 21;                                !- Zone Air Node Name

NodeList,
  1_floor_zone01_3_4d5ac95d Inlet Node List, !- Name
  Node 88;                                !- Node Name 1

NodeList,
  1_floor_zone01_3_4d5ac95d Exhaust Node List, !- Name
  Node 87;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone01_3_4d5ac95d Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 88,                                !- Zone Supply Air Node Name
  Node 87,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone01_3_4d5ac95d Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone01_3_4d5ac95d Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone01_3_4d5ac95d,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone01_3_4d5ac95d DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone01_3_4d5ac95d DSOA Space List, !- Name
  1_floor_zone01_3_4d5ac95d_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone01_4_0d8dd928,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  315,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone01_4_0d8dd928_Space,        !- Name
  1_floor_zone01_4_0d8dd928,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone01_4_0d8dd928..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_4_0d8dd928,              !- Zone Name
  1_floor_zone01_4_0d8dd928_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_5_5b42765d..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 6,                              !- X,Y,Z Vertex 1 {m}
  14, 28, 3,                              !- X,Y,Z Vertex 2 {m}
  2.19813357113548e-15, 28, 3,            !- X,Y,Z Vertex 3 {m}
  2.19813357113548e-15, 28, 6;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_4_0d8dd928..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_4_0d8dd928,              !- Zone Name
  1_floor_zone01_4_0d8dd928_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_4_ef4593cb..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000041370185e-15, 20.5, 6,          !- X,Y,Z Vertex 1 {m}
  5.00000041370185e-15, 20.5, 3,          !- X,Y,Z Vertex 2 {m}
  14, 20.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 20.5, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_4_0d8dd928..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone01_4_0d8dd928,              !- Zone Name
  1_floor_zone01_4_0d8dd928_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_4_0d8dd928..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 20.5, 3,                            !- X,Y,Z Vertex 2 {m}
  5.00000041370185e-15, 20.5, 3,          !- X,Y,Z Vertex 3 {m}
  2.19813357113548e-15, 28, 3;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_4_0d8dd928..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_4_0d8dd928,              !- Zone Name
  1_floor_zone01_4_0d8dd928_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 20.5, 6,                            !- X,Y,Z Vertex 1 {m}
  14, 20.5, 3,                            !- X,Y,Z Vertex 2 {m}
  14, 28, 3,                              !- X,Y,Z Vertex 3 {m}
  14, 28, 6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_8_557c19b1,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_4_0d8dd928..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 25.7347333333333, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 25.7347333333333, 4.4,              !- X,Y,Z Vertex 2 {m}
  14, 26.1332666666667, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 26.1332666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_9_b9e1c0c9,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_4_0d8dd928..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 21.7494, 5.4,                       !- X,Y,Z Vertex 1 {m}
  14, 21.7494, 4.4,                       !- X,Y,Z Vertex 2 {m}
  14, 22.1479333333333, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 22.1479333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_4_0d8dd928..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_4_0d8dd928,              !- Zone Name
  1_floor_zone01_4_0d8dd928_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.19813357113548e-15, 28, 6,            !- X,Y,Z Vertex 1 {m}
  2.19813357113548e-15, 28, 3,            !- X,Y,Z Vertex 2 {m}
  5.00000041370185e-15, 20.5, 3,          !- X,Y,Z Vertex 3 {m}
  5.00000041370185e-15, 20.5, 6;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_6_ac1ee84a,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_4_0d8dd928..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 23.3264571428571, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 23.3264571428571, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 20.5352571428571, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 20.5352571428571, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_7_9d54383e,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_4_0d8dd928..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 27.3138857142857, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 27.3138857142857, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 24.5226857142857, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 24.5226857142857, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_4_0d8dd928..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone01_4_0d8dd928,              !- Zone Name
  1_floor_zone01_4_0d8dd928_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_4_0d8dd928..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.19813357113548e-15, 28, 6,            !- X,Y,Z Vertex 1 {m}
  5.00000041370185e-15, 20.5, 6,          !- X,Y,Z Vertex 2 {m}
  14, 20.5, 6,                            !- X,Y,Z Vertex 3 {m}
  14, 28, 6;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone01_4_0d8dd928 Thermostat,   !- Name
  1_floor_zone01_4_0d8dd928,              !- Zone or ZoneList Name
  1_floor_zone01_4_0d8dd928 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_4_0d8dd928_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone01_4_0d8dd928 Thermostat Schedule, !- Name
  1_floor_zone01_4_0d8dd928 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone01_4_0d8dd928 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_4_0d8dd928_Setpoint 1,           !- Name
  zone01_4_0d8dd928_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone01_4_0d8dd928,              !- Zone Name
  1_floor_zone01_4_0d8dd928 Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone01_4_0d8dd928 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone01_4_0d8dd928 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 22;                                !- Zone Air Node Name

NodeList,
  1_floor_zone01_4_0d8dd928 Inlet Node List, !- Name
  Node 94;                                !- Node Name 1

NodeList,
  1_floor_zone01_4_0d8dd928 Exhaust Node List, !- Name
  Node 93;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone01_4_0d8dd928 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 94,                                !- Zone Supply Air Node Name
  Node 93,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone01_4_0d8dd928 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone01_4_0d8dd928 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone01_4_0d8dd928,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone01_4_0d8dd928 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone01_4_0d8dd928 DSOA Space List, !- Name
  1_floor_zone01_4_0d8dd928_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone01_5_c00876f7,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  315,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone01_5_c00876f7_Space,        !- Name
  1_floor_zone01_5_c00876f7,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone01_5_c00876f7..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_5_c00876f7,              !- Zone Name
  1_floor_zone01_5_c00876f7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_6_cd433b1c..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 44, 6,                              !- X,Y,Z Vertex 1 {m}
  14, 44, 3,                              !- X,Y,Z Vertex 2 {m}
  9.86319769553905e-16, 44, 3,            !- X,Y,Z Vertex 3 {m}
  9.86319769553905e-16, 44, 6;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_5_c00876f7..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_5_c00876f7,              !- Zone Name
  1_floor_zone01_5_c00876f7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_5_5b42765d..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85601805065798e-15, 36.5, 6,          !- X,Y,Z Vertex 1 {m}
  1.85601805065798e-15, 36.5, 3,          !- X,Y,Z Vertex 2 {m}
  14, 36.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 36.5, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_5_c00876f7..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone01_5_c00876f7,              !- Zone Name
  1_floor_zone01_5_c00876f7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_5_c00876f7..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 44, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 36.5, 3,                            !- X,Y,Z Vertex 2 {m}
  1.85601805065798e-15, 36.5, 3,          !- X,Y,Z Vertex 3 {m}
  9.86319769553905e-16, 44, 3;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_5_c00876f7..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_5_c00876f7,              !- Zone Name
  1_floor_zone01_5_c00876f7_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 36.5, 6,                            !- X,Y,Z Vertex 1 {m}
  14, 36.5, 3,                            !- X,Y,Z Vertex 2 {m}
  14, 44, 3,                              !- X,Y,Z Vertex 3 {m}
  14, 44, 6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_4_4222bb9e,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_5_c00876f7..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 41.6760666666667, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 41.6760666666667, 4.4,              !- X,Y,Z Vertex 2 {m}
  14, 42.0746, 4.4,                       !- X,Y,Z Vertex 3 {m}
  14, 42.0746, 5.4;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_5_090928bf,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_5_c00876f7..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 37.6907333333333, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 37.6907333333333, 4.4,              !- X,Y,Z Vertex 2 {m}
  14, 38.0892666666667, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 38.0892666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_5_c00876f7..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_5_c00876f7,              !- Zone Name
  1_floor_zone01_5_c00876f7_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.86319769553905e-16, 44, 6,            !- X,Y,Z Vertex 1 {m}
  9.86319769553905e-16, 44, 3,            !- X,Y,Z Vertex 2 {m}
  1.85601805065798e-15, 36.5, 3,          !- X,Y,Z Vertex 3 {m}
  1.85601805065798e-15, 36.5, 6;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_11_cc0184d3,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_5_c00876f7..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.2636, 5.4,                        !- X,Y,Z Vertex 1 {m}
  0, 43.2636, 4.4,                        !- X,Y,Z Vertex 2 {m}
  0, 40.4724, 4.4,                        !- X,Y,Z Vertex 3 {m}
  0, 40.4724, 5.4;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_5_c00876f7..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone01_5_c00876f7,              !- Zone Name
  1_floor_zone01_5_c00876f7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_5_c00876f7..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.86319769553905e-16, 44, 6,            !- X,Y,Z Vertex 1 {m}
  1.85601805065798e-15, 36.5, 6,          !- X,Y,Z Vertex 2 {m}
  14, 36.5, 6,                            !- X,Y,Z Vertex 3 {m}
  14, 44, 6;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone01_5_c00876f7 Thermostat,   !- Name
  1_floor_zone01_5_c00876f7,              !- Zone or ZoneList Name
  1_floor_zone01_5_c00876f7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_5_c00876f7_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone01_5_c00876f7 Thermostat Schedule, !- Name
  1_floor_zone01_5_c00876f7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone01_5_c00876f7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_5_c00876f7_Setpoint 1,           !- Name
  zone01_5_c00876f7_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone01_5_c00876f7,              !- Zone Name
  1_floor_zone01_5_c00876f7 Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone01_5_c00876f7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone01_5_c00876f7 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 23;                                !- Zone Air Node Name

NodeList,
  1_floor_zone01_5_c00876f7 Inlet Node List, !- Name
  Node 100;                               !- Node Name 1

NodeList,
  1_floor_zone01_5_c00876f7 Exhaust Node List, !- Name
  Node 99;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone01_5_c00876f7 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 100,                               !- Zone Supply Air Node Name
  Node 99,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone01_5_c00876f7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone01_5_c00876f7 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone01_5_c00876f7,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone01_5_c00876f7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone01_5_c00876f7 DSOA Space List, !- Name
  1_floor_zone01_5_c00876f7_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone01_6_d41203aa,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  139.607999999998,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone01_6_d41203aa_Space,        !- Name
  1_floor_zone01_6_d41203aa,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone01_6_d41203aa..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_6_d41203aa,              !- Zone Name
  1_floor_zone01_6_d41203aa_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_6_cd433b1c..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05240527967547e-15, 52.5, 6,          !- X,Y,Z Vertex 1 {m}
  1.05240527967547e-15, 52.5, 3,          !- X,Y,Z Vertex 2 {m}
  14, 52.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 52.5, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_6_d41203aa..Face1,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone01_6_d41203aa,              !- Zone Name
  1_floor_zone01_6_d41203aa_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_6_d41203aa..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 55.824, 3,                          !- X,Y,Z Vertex 1 {m}
  14, 52.5, 3,                            !- X,Y,Z Vertex 2 {m}
  1.05240527967547e-15, 52.5, 3,          !- X,Y,Z Vertex 3 {m}
  2.15649720303191e-15, 55.824, 3;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_6_d41203aa..Face2,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_6_d41203aa,              !- Zone Name
  1_floor_zone01_6_d41203aa_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 52.5, 6,                            !- X,Y,Z Vertex 1 {m}
  14, 52.5, 3,                            !- X,Y,Z Vertex 2 {m}
  14, 55.824, 3,                          !- X,Y,Z Vertex 3 {m}
  14, 55.824, 6;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_1_b27181f4,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_6_d41203aa..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 53.6320666666667, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 53.6320666666667, 4.4,              !- X,Y,Z Vertex 2 {m}
  14, 54.0306, 4.4,                       !- X,Y,Z Vertex 3 {m}
  14, 54.0306, 5.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_6_d41203aa..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_6_d41203aa,              !- Zone Name
  1_floor_zone01_6_d41203aa_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 55.824, 6,                          !- X,Y,Z Vertex 1 {m}
  14, 55.824, 3,                          !- X,Y,Z Vertex 2 {m}
  2.15649720303191e-15, 55.824, 3,        !- X,Y,Z Vertex 3 {m}
  2.15649720303191e-15, 55.824, 6;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_1_adcdd448,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_6_d41203aa..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.45, 55.824, 5.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 55.824, 4.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 55.824, 4.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 55.824, 5.4;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_2_748f889e,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_6_d41203aa..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.95, 55.824, 5.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 55.824, 4.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 55.824, 4.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 55.824, 5.4;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_3_914960c3,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_6_d41203aa..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.45, 55.824, 5.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 55.824, 4.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 55.824, 4.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 55.824, 5.4;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_4_d8107332,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_6_d41203aa..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.95, 55.824, 5.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 55.824, 4.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 55.824, 4.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 55.824, 5.4;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_6_d41203aa..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_6_d41203aa,              !- Zone Name
  1_floor_zone01_6_d41203aa_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15649720303191e-15, 55.824, 6,        !- X,Y,Z Vertex 1 {m}
  2.15649720303191e-15, 55.824, 3,        !- X,Y,Z Vertex 2 {m}
  1.05240527967547e-15, 52.5, 3,          !- X,Y,Z Vertex 3 {m}
  1.05240527967547e-15, 52.5, 6;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_6_d41203aa..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone01_6_d41203aa,              !- Zone Name
  1_floor_zone01_6_d41203aa_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_6_d41203aa..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15649720303191e-15, 55.824, 6,        !- X,Y,Z Vertex 1 {m}
  1.05240527967547e-15, 52.5, 6,          !- X,Y,Z Vertex 2 {m}
  14, 52.5, 6,                            !- X,Y,Z Vertex 3 {m}
  14, 55.824, 6;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone01_6_d41203aa Thermostat,   !- Name
  1_floor_zone01_6_d41203aa,              !- Zone or ZoneList Name
  1_floor_zone01_6_d41203aa Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_6_d41203aa_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone01_6_d41203aa Thermostat Schedule, !- Name
  1_floor_zone01_6_d41203aa Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone01_6_d41203aa Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_6_d41203aa_Setpoint 1,           !- Name
  zone01_6_d41203aa_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone01_6_d41203aa,              !- Zone Name
  1_floor_zone01_6_d41203aa Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone01_6_d41203aa Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone01_6_d41203aa Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 24;                                !- Zone Air Node Name

NodeList,
  1_floor_zone01_6_d41203aa Inlet Node List, !- Name
  Node 106;                               !- Node Name 1

NodeList,
  1_floor_zone01_6_d41203aa Exhaust Node List, !- Name
  Node 105;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone01_6_d41203aa Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 106,                               !- Zone Supply Air Node Name
  Node 105,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone01_6_d41203aa Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone01_6_d41203aa Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone01_6_d41203aa,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone01_6_d41203aa DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone01_6_d41203aa DSOA Space List, !- Name
  1_floor_zone01_6_d41203aa_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone02_1_0da37e66,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  180,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone02_1_0da37e66_Space,        !- Name
  1_floor_zone02_1_0da37e66,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone02_1_0da37e66..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_1_0da37e66,              !- Zone Name
  1_floor_zone02_1_0da37e66_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_3_4d5ac95d..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  20, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_1_0da37e66..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_1_0da37e66,              !- Zone Name
  1_floor_zone02_1_0da37e66_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_2_79a1f0f6..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 0, 6,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  27.5, 8, 3,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_1_0da37e66..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone02_1_0da37e66,              !- Zone Name
  1_floor_zone02_1_0da37e66_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_1_0da37e66..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_1_0da37e66..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_1_0da37e66,              !- Zone Name
  1_floor_zone02_1_0da37e66_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  27.5, 8, 3,                             !- X,Y,Z Vertex 2 {m}
  20, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_3_5fd2aa3b,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_1_0da37e66..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.6674545454546, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  24.6674545454546, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  23.0870909090909, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  23.0870909090909, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_1_0da37e66..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_1_0da37e66,              !- Zone Name
  1_floor_zone02_1_0da37e66_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  27.5, 0, 6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_9_171d17f5,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_1_0da37e66..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3422857142857, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  21.3422857142857, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  23.8048571428572, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  23.8048571428572, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_1_0da37e66..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone02_1_0da37e66,              !- Zone Name
  1_floor_zone02_1_0da37e66_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_1_0da37e66..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 6,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone02_1_0da37e66 Thermostat,   !- Name
  1_floor_zone02_1_0da37e66,              !- Zone or ZoneList Name
  1_floor_zone02_1_0da37e66 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_1_0da37e66_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone02_1_0da37e66 Thermostat Schedule, !- Name
  1_floor_zone02_1_0da37e66 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone02_1_0da37e66 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_1_0da37e66_Setpoint 1,           !- Name
  zone02_1_0da37e66_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone02_1_0da37e66,              !- Zone Name
  1_floor_zone02_1_0da37e66 Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone02_1_0da37e66 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone02_1_0da37e66 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 13;                                !- Zone Air Node Name

NodeList,
  1_floor_zone02_1_0da37e66 Inlet Node List, !- Name
  Node 40;                                !- Node Name 1

NodeList,
  1_floor_zone02_1_0da37e66 Exhaust Node List, !- Name
  Node 39;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone02_1_0da37e66 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 40,                                !- Zone Supply Air Node Name
  Node 39,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone02_1_0da37e66 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone02_1_0da37e66 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone02_1_0da37e66,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone02_1_0da37e66 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone02_1_0da37e66 DSOA Space List, !- Name
  1_floor_zone02_1_0da37e66_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone02_2_9c5dd6e8,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  180,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone02_2_9c5dd6e8_Space,        !- Name
  1_floor_zone02_2_9c5dd6e8,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone02_2_9c5dd6e8..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_2_9c5dd6e8,              !- Zone Name
  1_floor_zone02_2_9c5dd6e8_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_2_79a1f0f6..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  36, 0, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_2_9c5dd6e8..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_2_9c5dd6e8,              !- Zone Name
  1_floor_zone02_2_9c5dd6e8_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_1_bacdfb5f..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 0, 6,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  43.5, 8, 3,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_2_9c5dd6e8..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone02_2_9c5dd6e8,              !- Zone Name
  1_floor_zone02_2_9c5dd6e8_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_2_9c5dd6e8..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_2_9c5dd6e8..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_2_9c5dd6e8,              !- Zone Name
  1_floor_zone02_2_9c5dd6e8_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  43.5, 8, 3,                             !- X,Y,Z Vertex 2 {m}
  36, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_7_a7c96df1,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_2_9c5dd6e8..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.4710909090909, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  40.4710909090909, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  38.8907272727273, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  38.8907272727273, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_2_9c5dd6e8..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_2_9c5dd6e8,              !- Zone Name
  1_floor_zone02_2_9c5dd6e8_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  43.5, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  43.5, 0, 6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_5_bf41dbd8,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_2_9c5dd6e8..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.7594285714286, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  37.7594285714286, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  40.222, 0, 4.4,                         !- X,Y,Z Vertex 3 {m}
  40.222, 0, 5.4;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_2_9c5dd6e8..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone02_2_9c5dd6e8,              !- Zone Name
  1_floor_zone02_2_9c5dd6e8_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_2_9c5dd6e8..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  43.5, 0, 6,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone02_2_9c5dd6e8 Thermostat,   !- Name
  1_floor_zone02_2_9c5dd6e8,              !- Zone or ZoneList Name
  1_floor_zone02_2_9c5dd6e8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_2_9c5dd6e8_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone02_2_9c5dd6e8 Thermostat Schedule, !- Name
  1_floor_zone02_2_9c5dd6e8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone02_2_9c5dd6e8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_2_9c5dd6e8_Setpoint 1,           !- Name
  zone02_2_9c5dd6e8_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone02_2_9c5dd6e8,              !- Zone Name
  1_floor_zone02_2_9c5dd6e8 Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone02_2_9c5dd6e8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone02_2_9c5dd6e8 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 14;                                !- Zone Air Node Name

NodeList,
  1_floor_zone02_2_9c5dd6e8 Inlet Node List, !- Name
  Node 46;                                !- Node Name 1

NodeList,
  1_floor_zone02_2_9c5dd6e8 Exhaust Node List, !- Name
  Node 45;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone02_2_9c5dd6e8 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 46,                                !- Zone Supply Air Node Name
  Node 45,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone02_2_9c5dd6e8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone02_2_9c5dd6e8 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone02_2_9c5dd6e8,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone02_2_9c5dd6e8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone02_2_9c5dd6e8 DSOA Space List, !- Name
  1_floor_zone02_2_9c5dd6e8_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone02_3_febb585b,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  131.04,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone02_3_febb585b_Space,        !- Name
  1_floor_zone02_3_febb585b,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone02_3_febb585b..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_3_febb585b,              !- Zone Name
  1_floor_zone02_3_febb585b_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_1_bacdfb5f..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  52, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  52, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  52, 0, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_3_febb585b..Face1,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone02_3_febb585b,              !- Zone Name
  1_floor_zone02_3_febb585b_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_3_febb585b..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.46, 8, 3,                            !- X,Y,Z Vertex 1 {m}
  57.46, 0, 3,                            !- X,Y,Z Vertex 2 {m}
  52, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_3_febb585b..Face2,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_3_febb585b,              !- Zone Name
  1_floor_zone02_3_febb585b_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  52, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  57.46, 0, 3,                            !- X,Y,Z Vertex 3 {m}
  57.46, 0, 6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_1_d4c3fdbd,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_3_febb585b..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.1765714285714, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  54.1765714285714, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  56.6391428571429, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  56.6391428571429, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_3_febb585b..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_3_febb585b,              !- Zone Name
  1_floor_zone02_3_febb585b_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.46, 0, 6,                            !- X,Y,Z Vertex 1 {m}
  57.46, 0, 3,                            !- X,Y,Z Vertex 2 {m}
  57.46, 8, 3,                            !- X,Y,Z Vertex 3 {m}
  57.46, 8, 6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_1_4fb50feb,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_3_febb585b..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.46, 5.8, 5.4,                        !- X,Y,Z Vertex 1 {m}
  57.46, 5.8, 4.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 6.2, 4.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 6.2, 5.4;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_2_e7d4d685,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_3_febb585b..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.46, 1.8, 5.4,                        !- X,Y,Z Vertex 1 {m}
  57.46, 1.8, 4.4,                        !- X,Y,Z Vertex 2 {m}
  57.46, 2.2, 4.4,                        !- X,Y,Z Vertex 3 {m}
  57.46, 2.2, 5.4;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_3_febb585b..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_3_febb585b,              !- Zone Name
  1_floor_zone02_3_febb585b_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.46, 8, 6,                            !- X,Y,Z Vertex 1 {m}
  57.46, 8, 3,                            !- X,Y,Z Vertex 2 {m}
  52, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_11_5726cf6a,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_3_febb585b..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.2747272727273, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  56.2747272727273, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  54.6943636363636, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  54.6943636363636, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_3_febb585b..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone02_3_febb585b,              !- Zone Name
  1_floor_zone02_3_febb585b_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_3_febb585b..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  52, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  57.46, 0, 6,                            !- X,Y,Z Vertex 3 {m}
  57.46, 8, 6;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone02_3_febb585b Thermostat,   !- Name
  1_floor_zone02_3_febb585b,              !- Zone or ZoneList Name
  1_floor_zone02_3_febb585b Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_3_febb585b_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone02_3_febb585b Thermostat Schedule, !- Name
  1_floor_zone02_3_febb585b Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone02_3_febb585b Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_3_febb585b_Setpoint 1,           !- Name
  zone02_3_febb585b_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone02_3_febb585b,              !- Zone Name
  1_floor_zone02_3_febb585b Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone02_3_febb585b Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone02_3_febb585b Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 15;                                !- Zone Air Node Name

NodeList,
  1_floor_zone02_3_febb585b Inlet Node List, !- Name
  Node 52;                                !- Node Name 1

NodeList,
  1_floor_zone02_3_febb585b Exhaust Node List, !- Name
  Node 51;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone02_3_febb585b Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 52,                                !- Zone Supply Air Node Name
  Node 51,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone02_3_febb585b Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone02_3_febb585b Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone02_3_febb585b,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone02_3_febb585b DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone02_3_febb585b DSOA Space List, !- Name
  1_floor_zone02_3_febb585b_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone02_4_ef4593cb,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  357,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone02_4_ef4593cb_Space,        !- Name
  1_floor_zone02_4_ef4593cb,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone02_4_ef4593cb..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_4_ef4593cb,              !- Zone Name
  1_floor_zone02_4_ef4593cb_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_4_0d8dd928..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 20.5, 6,                            !- X,Y,Z Vertex 1 {m}
  14, 20.5, 3,                            !- X,Y,Z Vertex 2 {m}
  0, 20.5, 3,                             !- X,Y,Z Vertex 3 {m}
  0, 20.5, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_4_ef4593cb..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_4_ef4593cb,              !- Zone Name
  1_floor_zone02_4_ef4593cb_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_3_4d5ac95d..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 3,                               !- X,Y,Z Vertex 2 {m}
  14, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  14, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_4_ef4593cb..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone02_4_ef4593cb,              !- Zone Name
  1_floor_zone02_4_ef4593cb_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_4_ef4593cb..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 20.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 12, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 20.5, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_4_ef4593cb..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_4_ef4593cb,              !- Zone Name
  1_floor_zone02_4_ef4593cb_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.5, 6,                             !- X,Y,Z Vertex 1 {m}
  0, 20.5, 3,                             !- X,Y,Z Vertex 2 {m}
  0, 12, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_4_ced3273d,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_4_ef4593cb..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.3516, 5.4,                        !- X,Y,Z Vertex 1 {m}
  0, 15.3516, 4.4,                        !- X,Y,Z Vertex 2 {m}
  0, 12.5604, 4.4,                        !- X,Y,Z Vertex 3 {m}
  0, 12.5604, 5.4;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_5_2b755b8f,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_4_ef4593cb..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.3390285714286, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 19.3390285714286, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 16.5478285714286, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 16.5478285714286, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_4_ef4593cb..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_4_ef4593cb,              !- Zone Name
  1_floor_zone02_4_ef4593cb_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  14, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  14, 20.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 20.5, 6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_10_a8db4aa0,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_4_ef4593cb..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 17.7640666666667, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 17.7640666666667, 4.4,              !- X,Y,Z Vertex 2 {m}
  14, 18.1626, 4.4,                       !- X,Y,Z Vertex 3 {m}
  14, 18.1626, 5.4;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_11_834c8063,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_4_ef4593cb..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 13.7787333333333, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 13.7787333333333, 4.4,              !- X,Y,Z Vertex 2 {m}
  14, 14.1772666666667, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 14.1772666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_4_ef4593cb..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone02_4_ef4593cb,              !- Zone Name
  1_floor_zone02_4_ef4593cb_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_4_ef4593cb..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.5, 6,                             !- X,Y,Z Vertex 1 {m}
  0, 12, 6,                               !- X,Y,Z Vertex 2 {m}
  14, 12, 6,                              !- X,Y,Z Vertex 3 {m}
  14, 20.5, 6;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone02_4_ef4593cb Thermostat,   !- Name
  1_floor_zone02_4_ef4593cb,              !- Zone or ZoneList Name
  1_floor_zone02_4_ef4593cb Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_4_ef4593cb_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone02_4_ef4593cb Thermostat Schedule, !- Name
  1_floor_zone02_4_ef4593cb Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone02_4_ef4593cb Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_4_ef4593cb_Setpoint 1,           !- Name
  zone02_4_ef4593cb_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone02_4_ef4593cb,              !- Zone Name
  1_floor_zone02_4_ef4593cb Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone02_4_ef4593cb Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone02_4_ef4593cb Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 16;                                !- Zone Air Node Name

NodeList,
  1_floor_zone02_4_ef4593cb Inlet Node List, !- Name
  Node 58;                                !- Node Name 1

NodeList,
  1_floor_zone02_4_ef4593cb Exhaust Node List, !- Name
  Node 57;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone02_4_ef4593cb Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 58,                                !- Zone Supply Air Node Name
  Node 57,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone02_4_ef4593cb Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone02_4_ef4593cb Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone02_4_ef4593cb,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone02_4_ef4593cb DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone02_4_ef4593cb DSOA Space List, !- Name
  1_floor_zone02_4_ef4593cb_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone02_5_5b42765d,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  357,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone02_5_5b42765d_Space,        !- Name
  1_floor_zone02_5_5b42765d,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone02_5_5b42765d..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_5_5b42765d,              !- Zone Name
  1_floor_zone02_5_5b42765d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_5_c00876f7..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 36.5, 6,                            !- X,Y,Z Vertex 1 {m}
  14, 36.5, 3,                            !- X,Y,Z Vertex 2 {m}
  0, 36.5, 3,                             !- X,Y,Z Vertex 3 {m}
  0, 36.5, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_5_5b42765d..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_5_5b42765d,              !- Zone Name
  1_floor_zone02_5_5b42765d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_4_0d8dd928..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 28, 3,                               !- X,Y,Z Vertex 2 {m}
  14, 28, 3,                              !- X,Y,Z Vertex 3 {m}
  14, 28, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_5_5b42765d..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone02_5_5b42765d,              !- Zone Name
  1_floor_zone02_5_5b42765d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_5_5b42765d..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 36.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 28, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 28, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 36.5, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_5_5b42765d..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_5_5b42765d,              !- Zone Name
  1_floor_zone02_5_5b42765d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 36.5, 6,                             !- X,Y,Z Vertex 1 {m}
  0, 36.5, 3,                             !- X,Y,Z Vertex 2 {m}
  0, 28, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 28, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_8_e03f892b,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_5_5b42765d..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 31.3013142857143, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 31.3013142857143, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 28.5101142857143, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 28.5101142857143, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_9_6e04d96f,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_5_5b42765d..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 35.2887428571429, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 35.2887428571429, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 32.4975428571428, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 32.4975428571428, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_5_5b42765d..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_5_5b42765d,              !- Zone Name
  1_floor_zone02_5_5b42765d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 6,                              !- X,Y,Z Vertex 1 {m}
  14, 28, 3,                              !- X,Y,Z Vertex 2 {m}
  14, 36.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 36.5, 6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_6_1485f7c9,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_5_5b42765d..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 33.7054, 5.4,                       !- X,Y,Z Vertex 1 {m}
  14, 33.7054, 4.4,                       !- X,Y,Z Vertex 2 {m}
  14, 34.1039333333333, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 34.1039333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_7_46166d01,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_5_5b42765d..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 29.7200666666667, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 29.7200666666667, 4.4,              !- X,Y,Z Vertex 2 {m}
  14, 30.1186, 4.4,                       !- X,Y,Z Vertex 3 {m}
  14, 30.1186, 5.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_5_5b42765d..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone02_5_5b42765d,              !- Zone Name
  1_floor_zone02_5_5b42765d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_5_5b42765d..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 36.5, 6,                             !- X,Y,Z Vertex 1 {m}
  0, 28, 6,                               !- X,Y,Z Vertex 2 {m}
  14, 28, 6,                              !- X,Y,Z Vertex 3 {m}
  14, 36.5, 6;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone02_5_5b42765d Thermostat,   !- Name
  1_floor_zone02_5_5b42765d,              !- Zone or ZoneList Name
  1_floor_zone02_5_5b42765d Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_5_5b42765d_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone02_5_5b42765d Thermostat Schedule, !- Name
  1_floor_zone02_5_5b42765d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone02_5_5b42765d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_5_5b42765d_Setpoint 1,           !- Name
  zone02_5_5b42765d_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone02_5_5b42765d,              !- Zone Name
  1_floor_zone02_5_5b42765d Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone02_5_5b42765d Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone02_5_5b42765d Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 17;                                !- Zone Air Node Name

NodeList,
  1_floor_zone02_5_5b42765d Inlet Node List, !- Name
  Node 64;                                !- Node Name 1

NodeList,
  1_floor_zone02_5_5b42765d Exhaust Node List, !- Name
  Node 63;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone02_5_5b42765d Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 64,                                !- Zone Supply Air Node Name
  Node 63,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone02_5_5b42765d Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone02_5_5b42765d Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone02_5_5b42765d,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone02_5_5b42765d DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone02_5_5b42765d DSOA Space List, !- Name
  1_floor_zone02_5_5b42765d_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone02_6_cd433b1c,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  357,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone02_6_cd433b1c_Space,        !- Name
  1_floor_zone02_6_cd433b1c,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone02_6_cd433b1c..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_6_cd433b1c,              !- Zone Name
  1_floor_zone02_6_cd433b1c_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_6_d41203aa..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 52.5, 6,                            !- X,Y,Z Vertex 1 {m}
  14, 52.5, 3,                            !- X,Y,Z Vertex 2 {m}
  0, 52.5, 3,                             !- X,Y,Z Vertex 3 {m}
  0, 52.5, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_6_cd433b1c..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_6_cd433b1c,              !- Zone Name
  1_floor_zone02_6_cd433b1c_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_5_c00876f7..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 3,                               !- X,Y,Z Vertex 2 {m}
  14, 44, 3,                              !- X,Y,Z Vertex 3 {m}
  14, 44, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_6_cd433b1c..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone02_6_cd433b1c,              !- Zone Name
  1_floor_zone02_6_cd433b1c_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_6_cd433b1c..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 52.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 44, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 52.5, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_6_cd433b1c..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_6_cd433b1c,              !- Zone Name
  1_floor_zone02_6_cd433b1c_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52.5, 6,                             !- X,Y,Z Vertex 1 {m}
  0, 52.5, 3,                             !- X,Y,Z Vertex 2 {m}
  0, 44, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_12_99203ef1,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_6_cd433b1c..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.2510285714286, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 47.2510285714286, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 44.4598285714286, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 44.4598285714286, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_13_085e59bc,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_6_cd433b1c..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 51.2384571428571, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 51.2384571428571, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 48.4472571428571, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 48.4472571428571, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_6_cd433b1c..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_6_cd433b1c,              !- Zone Name
  1_floor_zone02_6_cd433b1c_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 44, 6,                              !- X,Y,Z Vertex 1 {m}
  14, 44, 3,                              !- X,Y,Z Vertex 2 {m}
  14, 52.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 52.5, 6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_2_1f3ef8e7,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_6_cd433b1c..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 49.6467333333333, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 49.6467333333333, 4.4,              !- X,Y,Z Vertex 2 {m}
  14, 50.0452666666667, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 50.0452666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_3_5a07748b,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_6_cd433b1c..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 45.6614, 5.4,                       !- X,Y,Z Vertex 1 {m}
  14, 45.6614, 4.4,                       !- X,Y,Z Vertex 2 {m}
  14, 46.0599333333333, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 46.0599333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_6_cd433b1c..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone02_6_cd433b1c,              !- Zone Name
  1_floor_zone02_6_cd433b1c_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_6_cd433b1c..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52.5, 6,                             !- X,Y,Z Vertex 1 {m}
  0, 44, 6,                               !- X,Y,Z Vertex 2 {m}
  14, 44, 6,                              !- X,Y,Z Vertex 3 {m}
  14, 52.5, 6;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone02_6_cd433b1c Thermostat,   !- Name
  1_floor_zone02_6_cd433b1c,              !- Zone or ZoneList Name
  1_floor_zone02_6_cd433b1c Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_6_cd433b1c_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone02_6_cd433b1c Thermostat Schedule, !- Name
  1_floor_zone02_6_cd433b1c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone02_6_cd433b1c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_6_cd433b1c_Setpoint 1,           !- Name
  zone02_6_cd433b1c_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone02_6_cd433b1c,              !- Zone Name
  1_floor_zone02_6_cd433b1c Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone02_6_cd433b1c Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone02_6_cd433b1c Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 18;                                !- Zone Air Node Name

NodeList,
  1_floor_zone02_6_cd433b1c Inlet Node List, !- Name
  Node 70;                                !- Node Name 1

NodeList,
  1_floor_zone02_6_cd433b1c Exhaust Node List, !- Name
  Node 69;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone02_6_cd433b1c Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 70,                                !- Zone Supply Air Node Name
  Node 69,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone02_6_cd433b1c Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone02_6_cd433b1c Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone02_6_cd433b1c,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone02_6_cd433b1c DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone02_6_cd433b1c DSOA Space List, !- Name
  1_floor_zone02_6_cd433b1c_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  2_floor_zone01_1_bacdfb5f,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  204,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  2_floor_zone01_1_bacdfb5f_Space,        !- Name
  2_floor_zone01_1_bacdfb5f,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  2_floor_zone01_1_bacdfb5f..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone01_1_bacdfb5f,              !- Zone Name
  2_floor_zone01_1_bacdfb5f_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_3_febb585b..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 0, 9,                               !- X,Y,Z Vertex 1 {m}
  52, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  52, 8, 6,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 9;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_1_bacdfb5f..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone01_1_bacdfb5f,              !- Zone Name
  2_floor_zone01_1_bacdfb5f_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_2_9c5dd6e8..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 9,                             !- X,Y,Z Vertex 1 {m}
  43.5, 8, 6,                             !- X,Y,Z Vertex 2 {m}
  43.5, 0, 6,                             !- X,Y,Z Vertex 3 {m}
  43.5, 0, 9;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_1_bacdfb5f..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  2_floor_zone01_1_bacdfb5f,              !- Zone Name
  2_floor_zone01_1_bacdfb5f_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_1_bacdfb5f..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  52, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  43.5, 0, 6,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_1_bacdfb5f..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_1_bacdfb5f,              !- Zone Name
  2_floor_zone01_1_bacdfb5f_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 9,                               !- X,Y,Z Vertex 1 {m}
  52, 8, 6,                               !- X,Y,Z Vertex 2 {m}
  43.5, 8, 6,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 9;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_9_e476ff34,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_1_bacdfb5f..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.3729090909091, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  48.3729090909091, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  46.7925454545454, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  46.7925454545454, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_1_bacdfb5f..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_1_bacdfb5f,              !- Zone Name
  2_floor_zone01_1_bacdfb5f_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 0, 9,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 6,                             !- X,Y,Z Vertex 2 {m}
  52, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  52, 0, 9;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_3_fb625fa0,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_1_bacdfb5f..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.968, 0, 8.4,                         !- X,Y,Z Vertex 1 {m}
  45.968, 0, 7.4,                         !- X,Y,Z Vertex 2 {m}
  48.4305714285714, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  48.4305714285714, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_1_bacdfb5f..Face5,       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  2_floor_zone01_1_bacdfb5f,              !- Zone Name
  2_floor_zone01_1_bacdfb5f_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 9,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 9,                             !- X,Y,Z Vertex 2 {m}
  52, 0, 9,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 9;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  2_floor_zone01_1_bacdfb5f Thermostat,   !- Name
  2_floor_zone01_1_bacdfb5f,              !- Zone or ZoneList Name
  2_floor_zone01_1_bacdfb5f Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_1_bacdfb5f_Setpoint 2,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  2_floor_zone01_1_bacdfb5f Thermostat Schedule, !- Name
  2_floor_zone01_1_bacdfb5f Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_floor_zone01_1_bacdfb5f Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_1_bacdfb5f_Setpoint 2,           !- Name
  zone01_1_bacdfb5f_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_floor_zone01_1_bacdfb5f,              !- Zone Name
  2_floor_zone01_1_bacdfb5f Equipment List, !- Zone Conditioning Equipment List Name
  2_floor_zone01_1_bacdfb5f Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  2_floor_zone01_1_bacdfb5f Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 31;                                !- Zone Air Node Name

NodeList,
  2_floor_zone01_1_bacdfb5f Inlet Node List, !- Name
  Node 78;                                !- Node Name 1

NodeList,
  2_floor_zone01_1_bacdfb5f Exhaust Node List, !- Name
  Node 77;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  2_floor_zone01_1_bacdfb5f Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 78,                                !- Zone Supply Air Node Name
  Node 77,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_floor_zone01_1_bacdfb5f Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  2_floor_zone01_1_bacdfb5f Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_floor_zone01_1_bacdfb5f,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2_floor_zone01_1_bacdfb5f DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  2_floor_zone01_1_bacdfb5f DSOA Space List, !- Name
  2_floor_zone01_1_bacdfb5f_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  2_floor_zone01_2_79a1f0f6,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  204,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  2_floor_zone01_2_79a1f0f6_Space,        !- Name
  2_floor_zone01_2_79a1f0f6,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  2_floor_zone01_2_79a1f0f6..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone01_2_79a1f0f6,              !- Zone Name
  2_floor_zone01_2_79a1f0f6_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_2_9c5dd6e8..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 9,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  36, 8, 6,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 9;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_2_79a1f0f6..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone01_2_79a1f0f6,              !- Zone Name
  2_floor_zone01_2_79a1f0f6_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_1_0da37e66..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 9,                             !- X,Y,Z Vertex 1 {m}
  27.5, 8, 6,                             !- X,Y,Z Vertex 2 {m}
  27.5, 0, 6,                             !- X,Y,Z Vertex 3 {m}
  27.5, 0, 9;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_2_79a1f0f6..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  2_floor_zone01_2_79a1f0f6,              !- Zone Name
  2_floor_zone01_2_79a1f0f6_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_2_79a1f0f6..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 6,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_2_79a1f0f6..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_2_79a1f0f6,              !- Zone Name
  2_floor_zone01_2_79a1f0f6_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 9,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 6,                               !- X,Y,Z Vertex 2 {m}
  27.5, 8, 6,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 9;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_5_4049bb95,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_2_79a1f0f6..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5692727272727, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  32.5692727272727, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  30.9889090909091, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  30.9889090909091, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_2_79a1f0f6..Face4,       !- Name
  Wall,                                   !- Surface Type
