
Version,
  22.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Parametric_sim,                         !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shade_011d8149,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  68.5964666666667, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  68.5964666666667, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  68.5964666666667, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  68.5964666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_01622f0f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.6212214285714, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  27.6212214285714, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  27.6212214285714, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  27.6212214285714, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_025d478d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 20.126045, 8.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 20.126045, 7.4,                  !- X,Y,Z Vertex 2 {m}
  0, 20.126045, 7.4,                      !- X,Y,Z Vertex 3 {m}
  0, 20.126045, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_02fd4ae2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.1668666666666, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  11.1668666666666, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  8.77396666666665, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  8.77396666666665, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0361f6bb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.1317928571428, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  44.1317928571428, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  44.1317928571428, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  44.1317928571428, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_042c04a9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.0603666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  47.0603666666667, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  44.6674666666667, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  44.6674666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_04735433,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.77396666666665, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  8.77396666666665, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  8.77396666666665, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  8.77396666666665, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_051a033e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 18.67716875, 8.4,                   !- X,Y,Z Vertex 1 {m}
  14, 18.67716875, 7.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 18.67716875, 7.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 18.67716875, 8.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_05688d4e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.6083, -0.45, 8.4,                    !- X,Y,Z Vertex 1 {m}
  64.6083, -0.45, 7.4,                    !- X,Y,Z Vertex 2 {m}
  64.6083, 0, 7.4,                        !- X,Y,Z Vertex 3 {m}
  64.6083, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_058c5a89,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.6201333333333, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  60.6201333333333, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  60.6201333333333, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  60.6201333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_05c15f27,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.7700071428571, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  64.7700071428571, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  64.7700071428571, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  64.7700071428571, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_05c9fd88,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.5487071428571, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  70.5487071428571, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  70.5487071428571, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  70.5487071428571, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_06c86b80,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.6423642857143, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  60.6423642857143, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  60.6423642857143, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  60.6423642857143, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_06e8c2a4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  71.787, 2.2, 2.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 2.2, 1.4,                       !- X,Y,Z Vertex 2 {m}
  72.237, 2.2, 1.4,                       !- X,Y,Z Vertex 3 {m}
  72.237, 2.2, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0713e95a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 18.25845625, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 18.25845625, 7.4,                !- X,Y,Z Vertex 2 {m}
  14, 18.25845625, 7.4,                   !- X,Y,Z Vertex 3 {m}
  14, 18.25845625, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_071816d3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.6212214285714, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  27.6212214285714, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  27.6212214285714, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  27.6212214285714, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_079ef1a3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 35.42566875, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 35.42566875, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 35.42566875, 1.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 35.42566875, 2.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_08004cb6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.1657785714286, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  58.1657785714286, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  58.1657785714286, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  58.1657785714286, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0841d866,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 29.670355, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 29.670355, 7.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 29.670355, 7.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 29.670355, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_08a360e7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 41.947, 5.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 41.947, 4.4,                     !- X,Y,Z Vertex 2 {m}
  12.95, 41.497, 4.4,                     !- X,Y,Z Vertex 3 {m}
  12.95, 41.497, 5.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_08b587b0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 10.30291875, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 9.88420625, 8.4,                 !- X,Y,Z Vertex 2 {m}
  14, 9.88420625, 8.4,                    !- X,Y,Z Vertex 3 {m}
  14, 10.30291875, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0a181454,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 18.67716875, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 18.25845625, 8.4,                !- X,Y,Z Vertex 2 {m}
  14, 18.25845625, 8.4,                   !- X,Y,Z Vertex 3 {m}
  14, 18.67716875, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0a250b6d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.4935785714286, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  23.4935785714286, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  23.4935785714286, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  23.4935785714286, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0b564b98,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 15.976345, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 13.071555, 5.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 13.071555, 5.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 15.976345, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0ce239ed,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.0367, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  55.0367, 0, 1.4,                        !- X,Y,Z Vertex 2 {m}
  55.0367, -0.45, 1.4,                    !- X,Y,Z Vertex 3 {m}
  55.0367, -0.45, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0d147932,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  66.4210642857143, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  66.4210642857143, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  66.4210642857143, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  66.4210642857143, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0d2da457,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 28.425445, 5.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 28.425445, 4.4,                  !- X,Y,Z Vertex 2 {m}
  0, 28.425445, 4.4,                      !- X,Y,Z Vertex 3 {m}
  0, 28.425445, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0ec8fb5a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 40.874545, 5.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 40.874545, 4.4,                  !- X,Y,Z Vertex 2 {m}
  0, 40.874545, 4.4,                      !- X,Y,Z Vertex 3 {m}
  0, 40.874545, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0f44c1a9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  68.89765, 8, 8.4,                       !- X,Y,Z Vertex 1 {m}
  68.89765, 8, 7.4,                       !- X,Y,Z Vertex 2 {m}
  68.89765, 8.45, 7.4,                    !- X,Y,Z Vertex 3 {m}
  68.89765, 8.45, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0f7ddd9f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 14.49004375, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 14.07133125, 2.4,                !- X,Y,Z Vertex 2 {m}
  14, 14.07133125, 2.4,                   !- X,Y,Z Vertex 3 {m}
  14, 14.49004375, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0fb590ee,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.3999214285714, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  33.3999214285714, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  33.3999214285714, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  33.3999214285714, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_101a4738,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 7.67694500000001, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.77215500000001, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 4.77215500000001, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 7.67694500000001, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_10208017,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.9104928571428, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  49.9104928571428, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  49.9104928571428, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  49.9104928571428, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_109699ec,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 1.8, 5.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 1.8, 4.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 1.8, 4.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 1.8, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1125b677,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.1446357142857, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  25.1446357142857, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  23.4935785714286, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  23.4935785714286, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_131d44c6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  51.0485333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  51.0485333333333, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  51.0485333333333, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  51.0485333333333, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_141183e4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.17869999999998, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  7.17869999999998, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  4.78579999999998, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  4.78579999999998, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_141ab6c1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.1195333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  27.1195333333333, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  24.7266333333333, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  24.7266333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_14d4f642,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 41.947, 2.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 41.497, 2.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 41.497, 2.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 41.947, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_154ec524,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7384666666667, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  20.7384666666667, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  20.7384666666667, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  20.7384666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_17afd993,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  66.4210642857143, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  66.4210642857143, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  64.7700071428571, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  64.7700071428571, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_17cad321,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.78285, 8.45, 8.4,                    !- X,Y,Z Vertex 1 {m}
  45.78285, 8, 8.4,                       !- X,Y,Z Vertex 2 {m}
  44.1317928571428, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  44.1317928571428, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_18d1ab93,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.1077, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  31.1077, 0, 1.4,                        !- X,Y,Z Vertex 2 {m}
  31.1077, -0.45, 1.4,                    !- X,Y,Z Vertex 3 {m}
  31.1077, -0.45, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1a4777ce,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.78579999999998, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  4.78579999999998, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  4.78579999999998, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  4.78579999999998, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1aa1bd20,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 11.826645, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 8.92185500000001, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 8.92185500000001, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 11.826645, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1ad144c1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.6552071428572, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  41.6552071428572, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  40.00415, 8, 5.4,                       !- X,Y,Z Vertex 3 {m}
  40.00415, 8.45, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1cefec7e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.78579999999998, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  4.78579999999998, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  4.78579999999998, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  4.78579999999998, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1d3f07fc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 6.2, 5.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 5.8, 5.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 5.8, 5.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 6.2, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1e34ecea,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.0130333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  63.0130333333333, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  63.0130333333333, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  63.0130333333333, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1e390f59,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  71.787, 2.2, 5.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 2.2, 4.4,                       !- X,Y,Z Vertex 2 {m}
  72.237, 2.2, 4.4,                       !- X,Y,Z Vertex 3 {m}
  72.237, 2.2, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1ecc5af8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 17.221255, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 17.221255, 1.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 17.221255, 1.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 17.221255, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1f51d75f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 28.425445, 8.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 28.425445, 7.4,                  !- X,Y,Z Vertex 2 {m}
  0, 28.425445, 7.4,                      !- X,Y,Z Vertex 3 {m}
  0, 28.425445, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1f7eee79,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 15.976345, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 13.071555, 8.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 13.071555, 8.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 15.976345, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1fbc4fd2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.0840333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  39.0840333333333, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  36.6911333333333, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  36.6911333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_20016f9c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 22.86429375, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 22.44558125, 5.4,                !- X,Y,Z Vertex 2 {m}
  14, 22.44558125, 5.4,                   !- X,Y,Z Vertex 3 {m}
  14, 22.86429375, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_204cf048,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.3999214285714, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  33.3999214285714, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  33.3999214285714, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  33.3999214285714, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2163a1c2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 14.07133125, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 14.07133125, 7.4,                !- X,Y,Z Vertex 2 {m}
  14, 14.07133125, 7.4,                   !- X,Y,Z Vertex 3 {m}
  14, 14.07133125, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_223e38ff,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.77396666666665, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  8.77396666666665, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  8.77396666666665, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  8.77396666666665, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2262fc18,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 22.86429375, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 22.44558125, 8.4,                !- X,Y,Z Vertex 2 {m}
  14, 22.44558125, 8.4,                   !- X,Y,Z Vertex 3 {m}
  14, 22.86429375, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_22ab5686,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 15.976345, 5.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 15.976345, 4.4,                  !- X,Y,Z Vertex 2 {m}
  0, 15.976345, 4.4,                      !- X,Y,Z Vertex 3 {m}
  0, 15.976345, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_22b07d8d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 25.520655, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 25.520655, 7.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 25.520655, 7.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 25.520655, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_22ecb894,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.52724500000001, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 0.622455000000002, 8.4,              !- X,Y,Z Vertex 2 {m}
  -0.45, 0.622455000000002, 8.4,          !- X,Y,Z Vertex 3 {m}
  -0.45, 3.52724500000001, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_23d73d86,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.19053333333331, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  3.19053333333331, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  0.797633333333328, -0.45, 8.4,          !- X,Y,Z Vertex 3 {m}
  0.797633333333328, 0, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2550ee38,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.0012, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  67.0012, -0.45, 5.4,                    !- X,Y,Z Vertex 2 {m}
  64.6083, -0.45, 5.4,                    !- X,Y,Z Vertex 3 {m}
  64.6083, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_25c32d54,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 14.49004375, 5.4,                   !- X,Y,Z Vertex 1 {m}
  14, 14.49004375, 4.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 14.49004375, 4.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 14.49004375, 5.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_26717557,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.0603666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  47.0603666666667, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  47.0603666666667, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  47.0603666666667, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_26b14b42,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.6423642857143, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  60.6423642857143, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  60.6423642857143, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  60.6423642857143, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_26c2b8c0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 29.670355, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 29.670355, 4.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 29.670355, 4.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 29.670355, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_277a8784,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 5.8, 5.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 5.8, 4.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 5.8, 4.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 5.8, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2792892e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.3999214285714, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  33.3999214285714, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  33.3999214285714, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  33.3999214285714, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_27ea121f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.0381357142857, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  54.0381357142857, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  52.3870785714286, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  52.3870785714286, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_28bc4dec,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 14.49004375, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 14.07133125, 8.4,                !- X,Y,Z Vertex 2 {m}
  14, 14.07133125, 8.4,                   !- X,Y,Z Vertex 3 {m}
  14, 14.49004375, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_29368973,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 41.947, 8.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 41.497, 8.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 41.497, 8.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 41.947, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2b418b9e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.0381357142857, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  54.0381357142857, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  54.0381357142857, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  54.0381357142857, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2b858292,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.8765071428571, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  35.8765071428571, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  35.8765071428571, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  35.8765071428571, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2bc0edb0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 39.61279375, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 39.19408125, 5.4,                !- X,Y,Z Vertex 2 {m}
  14, 39.19408125, 5.4,                   !- X,Y,Z Vertex 3 {m}
  14, 39.61279375, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2bfba6b6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.0840333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  39.0840333333333, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  36.6911333333333, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  36.6911333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2c97e1cb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.7029666666667, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  32.7029666666667, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  32.7029666666667, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  32.7029666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2d24e415,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 31.23854375, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 31.23854375, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 31.23854375, 1.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 31.23854375, 2.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2d323af3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 3.52724500000001, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 3.52724500000001, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 3.52724500000001, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 3.52724500000001, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2d8e6a07,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 7.67694500000001, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.77215500000001, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 4.77215500000001, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 7.67694500000001, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2e2ad28f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1432, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  19.1432, 0, 1.4,                        !- X,Y,Z Vertex 2 {m}
  19.1432, -0.45, 1.4,                    !- X,Y,Z Vertex 3 {m}
  19.1432, -0.45, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2f381f48,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.9893666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  70.9893666666667, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  70.9893666666667, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  70.9893666666667, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2f7996e4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 18.67716875, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 18.25845625, 2.4,                !- X,Y,Z Vertex 2 {m}
  14, 18.25845625, 2.4,                   !- X,Y,Z Vertex 3 {m}
  14, 18.67716875, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2f8c21da,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 32.575145, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 29.670355, 5.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 29.670355, 5.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 32.575145, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_30f2031c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 32.575145, 8.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 32.575145, 7.4,                  !- X,Y,Z Vertex 2 {m}
  0, 32.575145, 7.4,                      !- X,Y,Z Vertex 3 {m}
  0, 32.575145, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_318a2ab8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.6552071428572, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  41.6552071428572, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  41.6552071428572, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  41.6552071428572, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_33776484,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 24.275745, 2.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 24.275745, 1.4,                  !- X,Y,Z Vertex 2 {m}
  0, 24.275745, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 24.275745, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_34037ca5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 27.05141875, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 26.63270625, 5.4,                !- X,Y,Z Vertex 2 {m}
  14, 26.63270625, 5.4,                   !- X,Y,Z Vertex 3 {m}
  14, 27.05141875, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_34c26230,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 7.67694500000001, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.77215500000001, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 4.77215500000001, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 7.67694500000001, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_34ebdef5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 14.49004375, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 14.07133125, 5.4,                !- X,Y,Z Vertex 2 {m}
  14, 14.07133125, 5.4,                   !- X,Y,Z Vertex 3 {m}
  14, 14.49004375, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_352e5566,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 37.969755, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 37.969755, 4.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 37.969755, 4.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 37.969755, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_35b15413,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 22.86429375, 5.4,                   !- X,Y,Z Vertex 1 {m}
  14, 22.86429375, 4.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 22.86429375, 4.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 22.86429375, 5.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_35bd19e9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.0840333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  39.0840333333333, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  39.0840333333333, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  39.0840333333333, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_365998fc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 11.826645, 8.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 11.826645, 7.4,                  !- X,Y,Z Vertex 2 {m}
  0, 11.826645, 7.4,                      !- X,Y,Z Vertex 3 {m}
  0, 11.826645, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_367ee858,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.55, 41.497, 5.4,                     !- X,Y,Z Vertex 1 {m}
  11.55, 41.497, 4.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 41.947, 4.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 41.947, 5.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3684935c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.00415, 8, 8.4,                       !- X,Y,Z Vertex 1 {m}
  40.00415, 8, 7.4,                       !- X,Y,Z Vertex 2 {m}
  40.00415, 8.45, 7.4,                    !- X,Y,Z Vertex 3 {m}
  40.00415, 8.45, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_36e0a254,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.7621333333333, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  12.7621333333333, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  12.7621333333333, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  12.7621333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_37725b0c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  68.5964666666667, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  68.5964666666667, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  68.5964666666667, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  68.5964666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_37ad00a1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 32.575145, 2.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 32.575145, 1.4,                  !- X,Y,Z Vertex 2 {m}
  0, 32.575145, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 32.575145, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_37aeb99e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.0367, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  55.0367, 0, 4.4,                        !- X,Y,Z Vertex 2 {m}
  55.0367, -0.45, 4.4,                    !- X,Y,Z Vertex 3 {m}
  55.0367, -0.45, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_380de82f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 13.071555, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 13.071555, 4.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 13.071555, 4.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 13.071555, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_381cf515,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.55, 41.497, 8.4,                      !- X,Y,Z Vertex 1 {m}
  4.55, 41.497, 7.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 41.947, 7.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 41.947, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_38a0783e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.7488642857143, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  31.7488642857143, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  31.7488642857143, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  31.7488642857143, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3979e270,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 41.947, 2.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 41.497, 2.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 41.497, 2.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 41.947, 2.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3998e7d0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 7.67694500000001, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 7.67694500000001, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 7.67694500000001, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 7.67694500000001, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_39bbbd62,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7503, -0.45, 5.4,                    !- X,Y,Z Vertex 1 {m}
  16.7503, -0.45, 4.4,                    !- X,Y,Z Vertex 2 {m}
  16.7503, 0, 4.4,                        !- X,Y,Z Vertex 3 {m}
  16.7503, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3a99a56a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.88935, 8.45, 2.4,                    !- X,Y,Z Vertex 1 {m}
  16.88935, 8, 2.4,                       !- X,Y,Z Vertex 2 {m}
  15.2382928571429, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  15.2382928571429, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3b555959,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.6438, -0.45, 2.4,                    !- X,Y,Z Vertex 1 {m}
  52.6438, -0.45, 1.4,                    !- X,Y,Z Vertex 2 {m}
  52.6438, 0, 1.4,                        !- X,Y,Z Vertex 3 {m}
  52.6438, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3c3ee2e3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 33.820055, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 33.820055, 4.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 33.820055, 4.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 33.820055, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3d265ba6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.1317928571428, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  44.1317928571428, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  44.1317928571428, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  44.1317928571428, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3d32cc98,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 7.67694500000001, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 7.67694500000001, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 7.67694500000001, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 7.67694500000001, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3dfa0c1e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 39.19408125, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 39.19408125, 7.4,                !- X,Y,Z Vertex 2 {m}
  14, 39.19408125, 7.4,                   !- X,Y,Z Vertex 3 {m}
  14, 39.19408125, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3e7340b7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.0722, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  43.0722, 0, 7.4,                        !- X,Y,Z Vertex 2 {m}
  43.0722, -0.45, 7.4,                    !- X,Y,Z Vertex 3 {m}
  43.0722, -0.45, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3ee34f75,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 35.42566875, 5.4,                   !- X,Y,Z Vertex 1 {m}
  14, 35.42566875, 4.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 35.42566875, 4.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 35.42566875, 5.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3f640dfb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.3659357142857, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  19.3659357142857, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  19.3659357142857, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  19.3659357142857, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3faffdcc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2934214285714, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  62.2934214285714, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  62.2934214285714, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  62.2934214285714, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3fb24d4e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.1668666666666, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  11.1668666666666, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  11.1668666666666, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  11.1668666666666, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4072769f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 3.52724500000001, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 3.52724500000001, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 3.52724500000001, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 3.52724500000001, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_41122425,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1313666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  23.1313666666667, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  20.7384666666667, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  20.7384666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4251a43b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 5.8, 8.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 5.8, 7.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 5.8, 7.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 5.8, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_430bd614,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.2594357142857, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  48.2594357142857, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  48.2594357142857, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  48.2594357142857, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_431a4c63,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  66.4210642857143, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  66.4210642857143, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  66.4210642857143, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  66.4210642857143, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_43f1ee78,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.0381357142857, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  54.0381357142857, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  52.3870785714286, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  52.3870785714286, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_447551d4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.1446357142857, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  25.1446357142857, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  25.1446357142857, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  25.1446357142857, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_45b303c4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 36.724845, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 33.820055, 2.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 33.820055, 2.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 36.724845, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4671596e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.0012, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  67.0012, 0, 4.4,                        !- X,Y,Z Vertex 2 {m}
  67.0012, -0.45, 4.4,                    !- X,Y,Z Vertex 3 {m}
  67.0012, -0.45, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_47642133,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.7488642857143, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  31.7488642857143, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  31.7488642857143, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  31.7488642857143, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4817d023,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.7266333333333, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  24.7266333333333, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  24.7266333333333, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  24.7266333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_48317987,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 31.23854375, 8.4,                   !- X,Y,Z Vertex 1 {m}
  14, 31.23854375, 7.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 31.23854375, 7.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 31.23854375, 8.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_485c3884,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.797633333333328, -0.45, 2.4,          !- X,Y,Z Vertex 1 {m}
  0.797633333333328, -0.45, 1.4,          !- X,Y,Z Vertex 2 {m}
  0.797633333333328, 0, 1.4,              !- X,Y,Z Vertex 3 {m}
  0.797633333333328, 0, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_493386cb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.1195333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  27.1195333333333, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  27.1195333333333, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  27.1195333333333, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4ad26111,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 20.126045, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 17.221255, 8.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 17.221255, 8.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 20.126045, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4b1ec6e1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 37.969755, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 37.969755, 7.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 37.969755, 7.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 37.969755, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4ba36aa1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 21.370955, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 21.370955, 1.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 21.370955, 1.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 21.370955, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4bbba1e0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 41.947, 2.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 41.947, 1.4,                      !- X,Y,Z Vertex 2 {m}
  9.45, 41.497, 1.4,                      !- X,Y,Z Vertex 3 {m}
  9.45, 41.497, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4bf94673,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 30.81983125, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 30.81983125, 1.4,                !- X,Y,Z Vertex 2 {m}
  14, 30.81983125, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 30.81983125, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4cc147f9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.05, 41.497, 5.4,                      !- X,Y,Z Vertex 1 {m}
  8.05, 41.497, 4.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 41.947, 4.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 41.947, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4d073b79,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.2722785714286, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  29.2722785714286, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  29.2722785714286, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  29.2722785714286, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4d0def3e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 20.126045, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 17.221255, 2.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 17.221255, 2.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 20.126045, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4d243d2e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 41.947, 5.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 41.497, 5.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 41.497, 5.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 41.947, 5.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4d8e2cf4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2934214285714, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  62.2934214285714, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  60.6423642857143, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  60.6423642857143, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4df823ac,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 33.820055, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 33.820055, 7.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 33.820055, 7.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 33.820055, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4e8f4da8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1432, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  19.1432, -0.45, 5.4,                    !- X,Y,Z Vertex 2 {m}
  16.7503, -0.45, 5.4,                    !- X,Y,Z Vertex 3 {m}
  16.7503, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4f312b6a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 39.61279375, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 39.61279375, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 39.61279375, 1.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 39.61279375, 2.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4f34ed28,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 41.947, 5.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 41.947, 4.4,                      !- X,Y,Z Vertex 2 {m}
  2.45, 41.497, 4.4,                      !- X,Y,Z Vertex 3 {m}
  2.45, 41.497, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4ff28552,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 27.05141875, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 26.63270625, 2.4,                !- X,Y,Z Vertex 2 {m}
  14, 26.63270625, 2.4,                   !- X,Y,Z Vertex 3 {m}
  14, 27.05141875, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_50351904,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.6556333333333, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  48.6556333333333, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  48.6556333333333, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  48.6556333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_509c1693,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 41.947, 8.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 41.497, 8.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 41.497, 8.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 41.947, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_50e6ce61,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.55, 41.497, 5.4,                      !- X,Y,Z Vertex 1 {m}
  4.55, 41.497, 4.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 41.947, 4.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 41.947, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_51ef04fd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.00415, 8, 2.4,                       !- X,Y,Z Vertex 1 {m}
  40.00415, 8, 1.4,                       !- X,Y,Z Vertex 2 {m}
  40.00415, 8.45, 1.4,                    !- X,Y,Z Vertex 3 {m}
  40.00415, 8.45, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_521c2e70,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1313666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  23.1313666666667, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  23.1313666666667, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  23.1313666666667, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_52e0f4ec,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.6674666666667, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  44.6674666666667, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  44.6674666666667, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  44.6674666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_52e5ff85,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.88935, 8.45, 5.4,                    !- X,Y,Z Vertex 1 {m}
  16.88935, 8.45, 4.4,                    !- X,Y,Z Vertex 2 {m}
  16.88935, 8, 4.4,                       !- X,Y,Z Vertex 3 {m}
  16.88935, 8, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5327b058,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 11.826645, 2.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 11.826645, 1.4,                  !- X,Y,Z Vertex 2 {m}
  0, 11.826645, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 11.826645, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_53829c0c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.88935, 8.45, 5.4,                    !- X,Y,Z Vertex 1 {m}
  16.88935, 8, 5.4,                       !- X,Y,Z Vertex 2 {m}
  15.2382928571429, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  15.2382928571429, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5458d1c3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.0169928571429, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  21.0169928571429, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  19.3659357142857, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  19.3659357142857, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_549046e5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 39.19408125, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 39.19408125, 4.4,                !- X,Y,Z Vertex 2 {m}
  14, 39.19408125, 4.4,                   !- X,Y,Z Vertex 3 {m}
  14, 39.19408125, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_54ead5a4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.1668666666666, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  11.1668666666666, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  11.1668666666666, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  11.1668666666666, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_54fde382,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 5.8, 2.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 5.8, 1.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 5.8, 1.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 5.8, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_556228ba,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 22.86429375, 8.4,                   !- X,Y,Z Vertex 1 {m}
  14, 22.86429375, 7.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 22.86429375, 7.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 22.86429375, 8.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_55746512,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  71.787, 2.2, 8.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 2.2, 7.4,                       !- X,Y,Z Vertex 2 {m}
  72.237, 2.2, 7.4,                       !- X,Y,Z Vertex 3 {m}
  72.237, 2.2, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_557a8c22,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.2594357142857, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  48.2594357142857, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  48.2594357142857, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  48.2594357142857, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_55fff3ce,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.52724500000001, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 0.622455000000002, 2.4,              !- X,Y,Z Vertex 2 {m}
  -0.45, 0.622455000000002, 2.4,          !- X,Y,Z Vertex 3 {m}
  -0.45, 3.52724500000001, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_56f4c9b5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.5147214285714, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  56.5147214285714, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  56.5147214285714, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  56.5147214285714, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_57779424,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 8.92185500000001, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 8.92185500000001, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 8.92185500000001, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 8.92185500000001, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_57d8888d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 9.88420625, 8.4,                 !- X,Y,Z Vertex 1 {m}
  14.45, 9.88420625, 7.4,                 !- X,Y,Z Vertex 2 {m}
  14, 9.88420625, 7.4,                    !- X,Y,Z Vertex 3 {m}
  14, 9.88420625, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_590e4e88,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 13.071555, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 13.071555, 1.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 13.071555, 1.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 13.071555, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_591e275e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 28.425445, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 25.520655, 2.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 25.520655, 2.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 28.425445, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5951c143,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.1668666666666, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  11.1668666666666, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  8.77396666666665, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  8.77396666666665, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5963d79d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 27.05141875, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 27.05141875, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 27.05141875, 1.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 27.05141875, 2.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_598a55c8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 22.44558125, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 22.44558125, 1.4,                !- X,Y,Z Vertex 2 {m}
  14, 22.44558125, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 22.44558125, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5a081639,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.17869999999998, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  7.17869999999998, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  7.17869999999998, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  7.17869999999998, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5a217472,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.19053333333331, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  3.19053333333331, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  0.797633333333328, -0.45, 5.4,          !- X,Y,Z Vertex 3 {m}
  0.797633333333328, 0, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5aac6ca2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.1195333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  27.1195333333333, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  24.7266333333333, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  24.7266333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5ac2ac58,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 41.947, 8.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 41.497, 8.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 41.497, 8.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 41.947, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5b94f25c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 26.63270625, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 26.63270625, 4.4,                !- X,Y,Z Vertex 2 {m}
  14, 26.63270625, 4.4,                   !- X,Y,Z Vertex 3 {m}
  14, 26.63270625, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5bc30e99,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  68.5964666666667, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  68.5964666666667, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  68.5964666666667, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  68.5964666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5bfec9d4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 31.23854375, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 30.81983125, 8.4,                !- X,Y,Z Vertex 2 {m}
  14, 30.81983125, 8.4,                   !- X,Y,Z Vertex 3 {m}
  14, 31.23854375, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5c9db934,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 39.61279375, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 39.19408125, 8.4,                !- X,Y,Z Vertex 2 {m}
  14, 39.19408125, 8.4,                   !- X,Y,Z Vertex 3 {m}
  14, 39.61279375, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5cd142c3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.6319666666667, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  56.6319666666667, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  56.6319666666667, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  56.6319666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5cdbeb9a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.9893666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  70.9893666666667, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  68.5964666666667, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  68.5964666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5d3d9f89,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 14.49004375, 8.4,                   !- X,Y,Z Vertex 1 {m}
  14, 14.49004375, 7.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 14.49004375, 7.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 14.49004375, 8.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5f3a3482,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 41.947, 8.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 41.947, 7.4,                     !- X,Y,Z Vertex 2 {m}
  12.95, 41.497, 7.4,                     !- X,Y,Z Vertex 3 {m}
  12.95, 41.497, 8.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5fe9574d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.5275642857143, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  37.5275642857143, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  37.5275642857143, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  37.5275642857143, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6103ae66,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.05, 41.497, 5.4,                      !- X,Y,Z Vertex 1 {m}
  1.05, 41.497, 4.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 41.947, 4.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 41.947, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_612fa20f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  66.4210642857143, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  66.4210642857143, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  64.7700071428571, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  64.7700071428571, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_616b86f3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.0367, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  55.0367, -0.45, 2.4,                    !- X,Y,Z Vertex 2 {m}
  52.6438, -0.45, 2.4,                    !- X,Y,Z Vertex 3 {m}
  52.6438, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_62adf787,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.19053333333331, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  3.19053333333331, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  3.19053333333331, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  3.19053333333331, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_63523fab,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.7148, -0.45, 8.4,                    !- X,Y,Z Vertex 1 {m}
  28.7148, -0.45, 7.4,                    !- X,Y,Z Vertex 2 {m}
  28.7148, 0, 7.4,                        !- X,Y,Z Vertex 3 {m}
  28.7148, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_63b2c209,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.6552071428572, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  41.6552071428572, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  40.00415, 8, 8.4,                       !- X,Y,Z Vertex 3 {m}
  40.00415, 8.45, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_63cb704a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.6674666666667, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  44.6674666666667, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  44.6674666666667, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  44.6674666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6431a236,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 35.42566875, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 35.00695625, 8.4,                !- X,Y,Z Vertex 2 {m}
  14, 35.00695625, 8.4,                   !- X,Y,Z Vertex 3 {m}
  14, 35.42566875, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6487f66a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.1317928571428, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  44.1317928571428, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  44.1317928571428, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  44.1317928571428, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_64f68be4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.88935, 8.45, 2.4,                    !- X,Y,Z Vertex 1 {m}
  16.88935, 8.45, 1.4,                    !- X,Y,Z Vertex 2 {m}
  16.88935, 8, 1.4,                       !- X,Y,Z Vertex 3 {m}
  16.88935, 8, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_651f2265,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.0169928571429, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  21.0169928571429, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  21.0169928571429, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  21.0169928571429, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_65305a14,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.5487071428571, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  70.5487071428571, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  68.89765, 8, 5.4,                       !- X,Y,Z Vertex 3 {m}
  68.89765, 8.45, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_67c71785,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.622455000000002, 2.4,              !- X,Y,Z Vertex 1 {m}
  0, 0.622455000000002, 1.4,              !- X,Y,Z Vertex 2 {m}
  -0.45, 0.622455000000002, 1.4,          !- X,Y,Z Vertex 3 {m}
  -0.45, 0.622455000000002, 2.4;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68566f48,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.9104928571428, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  49.9104928571428, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  49.9104928571428, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  49.9104928571428, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68ad2915,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.8765071428571, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  35.8765071428571, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  35.8765071428571, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  35.8765071428571, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68b4548f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.0603666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  47.0603666666667, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  47.0603666666667, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  47.0603666666667, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_69225600,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.17869999999998, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  7.17869999999998, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  7.17869999999998, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  7.17869999999998, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6988d8a8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.9893666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  70.9893666666667, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  68.5964666666667, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  68.5964666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6b0e8856,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 41.947, 2.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 41.947, 1.4,                     !- X,Y,Z Vertex 2 {m}
  12.95, 41.497, 1.4,                     !- X,Y,Z Vertex 3 {m}
  12.95, 41.497, 2.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6c08a715,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.2722785714286, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  29.2722785714286, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  27.6212214285714, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  27.6212214285714, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6c198f68,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.1077, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  31.1077, -0.45, 2.4,                    !- X,Y,Z Vertex 2 {m}
  28.7148, -0.45, 2.4,                    !- X,Y,Z Vertex 3 {m}
  28.7148, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6cd9de36,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.1550333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  15.1550333333333, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  12.7621333333333, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  12.7621333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6d500206,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.19053333333331, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  3.19053333333331, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  3.19053333333331, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  3.19053333333331, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6dbfcf63,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.6911333333333, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  36.6911333333333, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  36.6911333333333, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  36.6911333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6de2d80a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.0722, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  43.0722, -0.45, 2.4,                    !- X,Y,Z Vertex 2 {m}
  40.6793, -0.45, 2.4,                    !- X,Y,Z Vertex 3 {m}
  40.6793, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6e600cb7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.9893666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  70.9893666666667, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  70.9893666666667, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  70.9893666666667, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6f105290,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 14.49004375, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 14.49004375, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 14.49004375, 1.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 14.49004375, 2.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6f236c7e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.797633333333328, -0.45, 5.4,          !- X,Y,Z Vertex 1 {m}
  0.797633333333328, -0.45, 4.4,          !- X,Y,Z Vertex 2 {m}
  0.797633333333328, 0, 4.4,              !- X,Y,Z Vertex 3 {m}
  0.797633333333328, 0, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6f5c4b2e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 32.575145, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 29.670355, 2.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 29.670355, 2.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 32.575145, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_704b6409,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 10.30291875, 5.4,                   !- X,Y,Z Vertex 1 {m}
  14, 10.30291875, 4.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 10.30291875, 4.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 10.30291875, 5.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7075eb14,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.0840333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  39.0840333333333, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  39.0840333333333, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  39.0840333333333, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_70b36e39,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.5487071428571, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  70.5487071428571, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  68.89765, 8, 8.4,                       !- X,Y,Z Vertex 3 {m}
  68.89765, 8.45, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_711a027c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 35.42566875, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 35.00695625, 5.4,                !- X,Y,Z Vertex 2 {m}
  14, 35.00695625, 5.4,                   !- X,Y,Z Vertex 3 {m}
  14, 35.42566875, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_71baa53a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.2722785714286, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  29.2722785714286, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  27.6212214285714, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  27.6212214285714, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_71c543f0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.0248666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  59.0248666666667, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  56.6319666666667, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  56.6319666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7265febc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.6793, -0.45, 5.4,                    !- X,Y,Z Vertex 1 {m}
  40.6793, -0.45, 4.4,                    !- X,Y,Z Vertex 2 {m}
  40.6793, 0, 4.4,                        !- X,Y,Z Vertex 3 {m}
  40.6793, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_72a02330,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 2.2, 2.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 1.8, 2.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 1.8, 2.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 2.2, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_72ddd5e5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.0367, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  55.0367, 0, 7.4,                        !- X,Y,Z Vertex 2 {m}
  55.0367, -0.45, 7.4,                    !- X,Y,Z Vertex 3 {m}
  55.0367, -0.45, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_72f5a693,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.1550333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  15.1550333333333, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  12.7621333333333, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  12.7621333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_732aee10,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 28.425445, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 25.520655, 5.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 25.520655, 5.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 28.425445, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7362b329,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.1077, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  31.1077, 0, 4.4,                        !- X,Y,Z Vertex 2 {m}
  31.1077, -0.45, 4.4,                    !- X,Y,Z Vertex 3 {m}
  31.1077, -0.45, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_73a8cae6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  71.787, 6.2, 2.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 6.2, 1.4,                       !- X,Y,Z Vertex 2 {m}
  72.237, 6.2, 1.4,                       !- X,Y,Z Vertex 3 {m}
  72.237, 6.2, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_73ae6087,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.1550333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  15.1550333333333, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  15.1550333333333, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  15.1550333333333, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_73c4d4bc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 41.947, 8.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 41.947, 7.4,                      !- X,Y,Z Vertex 2 {m}
  5.95, 41.497, 7.4,                      !- X,Y,Z Vertex 3 {m}
  5.95, 41.497, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_744062e1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 33.820055, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 33.820055, 1.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 33.820055, 1.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 33.820055, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7627457d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 8.92185500000001, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 8.92185500000001, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 8.92185500000001, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 8.92185500000001, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7728b4e9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.0381357142857, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  54.0381357142857, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  52.3870785714286, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  52.3870785714286, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7849a11e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.78285, 8.45, 8.4,                    !- X,Y,Z Vertex 1 {m}
  45.78285, 8.45, 7.4,                    !- X,Y,Z Vertex 2 {m}
  45.78285, 8, 7.4,                       !- X,Y,Z Vertex 3 {m}
  45.78285, 8, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_78cfac00,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.0169928571429, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  21.0169928571429, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  19.3659357142857, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  19.3659357142857, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_791bcb7d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.05, 41.497, 8.4,                      !- X,Y,Z Vertex 1 {m}
  8.05, 41.497, 7.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 41.947, 7.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 41.947, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7975ee89,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.3870785714286, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  52.3870785714286, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  52.3870785714286, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  52.3870785714286, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7980384d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.797633333333328, -0.45, 8.4,          !- X,Y,Z Vertex 1 {m}
  0.797633333333328, -0.45, 7.4,          !- X,Y,Z Vertex 2 {m}
  0.797633333333328, 0, 7.4,              !- X,Y,Z Vertex 3 {m}
  0.797633333333328, 0, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7988217d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2382928571429, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  15.2382928571429, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  15.2382928571429, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  15.2382928571429, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7a3491ce,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 36.724845, 8.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 36.724845, 7.4,                  !- X,Y,Z Vertex 2 {m}
  0, 36.724845, 7.4,                      !- X,Y,Z Vertex 3 {m}
  0, 36.724845, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7a62f917,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.6438, -0.45, 5.4,                    !- X,Y,Z Vertex 1 {m}
  52.6438, -0.45, 4.4,                    !- X,Y,Z Vertex 2 {m}
  52.6438, 0, 4.4,                        !- X,Y,Z Vertex 3 {m}
  52.6438, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7a79fba6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 37.969755, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 37.969755, 1.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 37.969755, 1.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 37.969755, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7b4226cc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 31.23854375, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 30.81983125, 2.4,                !- X,Y,Z Vertex 2 {m}
  14, 30.81983125, 2.4,                   !- X,Y,Z Vertex 3 {m}
  14, 31.23854375, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7bda15a5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.0248666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  59.0248666666667, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  59.0248666666667, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  59.0248666666667, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7c960c9b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.88935, 8.45, 8.4,                    !- X,Y,Z Vertex 1 {m}
  16.88935, 8.45, 7.4,                    !- X,Y,Z Vertex 2 {m}
  16.88935, 8, 7.4,                       !- X,Y,Z Vertex 3 {m}
  16.88935, 8, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7d0272f9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.0367, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  55.0367, -0.45, 8.4,                    !- X,Y,Z Vertex 2 {m}
  52.6438, -0.45, 8.4,                    !- X,Y,Z Vertex 3 {m}
  52.6438, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7d443170,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.6552071428572, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  41.6552071428572, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  41.6552071428572, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  41.6552071428572, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7e166014,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 41.947, 2.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 41.497, 2.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 41.497, 2.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 41.947, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7e491578,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 15.976345, 2.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 15.976345, 1.4,                  !- X,Y,Z Vertex 2 {m}
  0, 15.976345, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 15.976345, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7e80a7fa,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  51.0485333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  51.0485333333333, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  51.0485333333333, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  51.0485333333333, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7f0ffb3d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 41.947, 5.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 41.497, 5.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 41.497, 5.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 41.947, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_805baf34,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.0248666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  59.0248666666667, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  56.6319666666667, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  56.6319666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_806dd3b8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 35.42566875, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 35.00695625, 2.4,                !- X,Y,Z Vertex 2 {m}
  14, 35.00695625, 2.4,                   !- X,Y,Z Vertex 3 {m}
  14, 35.42566875, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_81a39e63,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.1657785714286, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  58.1657785714286, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  56.5147214285714, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  56.5147214285714, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_81af62ea,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 22.86429375, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 22.86429375, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 22.86429375, 1.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 22.86429375, 2.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_81c7babc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 20.126045, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 17.221255, 5.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 17.221255, 5.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 20.126045, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_81e2d9d7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  68.89765, 8, 5.4,                       !- X,Y,Z Vertex 1 {m}
  68.89765, 8, 4.4,                       !- X,Y,Z Vertex 2 {m}
  68.89765, 8.45, 4.4,                    !- X,Y,Z Vertex 3 {m}
  68.89765, 8.45, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_820d078c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 40.874545, 8.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 40.874545, 7.4,                  !- X,Y,Z Vertex 2 {m}
  0, 40.874545, 7.4,                      !- X,Y,Z Vertex 3 {m}
  0, 40.874545, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8260f8f0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 39.61279375, 5.4,                   !- X,Y,Z Vertex 1 {m}
  14, 39.61279375, 4.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 39.61279375, 4.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 39.61279375, 5.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_830260ea,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 36.724845, 5.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 36.724845, 4.4,                  !- X,Y,Z Vertex 2 {m}
  0, 36.724845, 4.4,                      !- X,Y,Z Vertex 3 {m}
  0, 36.724845, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_83327d31,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.1657785714286, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  58.1657785714286, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  58.1657785714286, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  58.1657785714286, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_839cd704,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.1657785714286, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  58.1657785714286, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  56.5147214285714, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  56.5147214285714, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_844c3fc1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.9104928571428, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  49.9104928571428, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  48.2594357142857, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  48.2594357142857, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_848e72d0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1432, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  19.1432, -0.45, 2.4,                    !- X,Y,Z Vertex 2 {m}
  16.7503, -0.45, 2.4,                    !- X,Y,Z Vertex 3 {m}
  16.7503, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_84967820,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.0012, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  67.0012, -0.45, 8.4,                    !- X,Y,Z Vertex 2 {m}
  64.6083, -0.45, 8.4,                    !- X,Y,Z Vertex 3 {m}
  64.6083, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_851c9a3e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7384666666667, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  20.7384666666667, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  20.7384666666667, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  20.7384666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_85480284,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 18.67716875, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 18.67716875, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 18.67716875, 1.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 18.67716875, 2.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_856c0658,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.6083, -0.45, 2.4,                    !- X,Y,Z Vertex 1 {m}
  64.6083, -0.45, 1.4,                    !- X,Y,Z Vertex 2 {m}
  64.6083, 0, 1.4,                        !- X,Y,Z Vertex 3 {m}
  64.6083, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8572fb97,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.19053333333331, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  3.19053333333331, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  3.19053333333331, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  3.19053333333331, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_863b89e0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.3999214285714, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  33.3999214285714, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  31.7488642857143, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  31.7488642857143, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8648b7eb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  66.4210642857143, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  66.4210642857143, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  64.7700071428571, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  64.7700071428571, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_86a82cb6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 41.947, 2.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 41.947, 1.4,                      !- X,Y,Z Vertex 2 {m}
  2.45, 41.497, 1.4,                      !- X,Y,Z Vertex 3 {m}
  2.45, 41.497, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8710a2dc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.0958666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  35.0958666666667, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  32.7029666666667, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  32.7029666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_87d00e0b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7503, -0.45, 2.4,                    !- X,Y,Z Vertex 1 {m}
  16.7503, -0.45, 1.4,                    !- X,Y,Z Vertex 2 {m}
  16.7503, 0, 1.4,                        !- X,Y,Z Vertex 3 {m}
  16.7503, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_882ebe30,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.77396666666665, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  8.77396666666665, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  8.77396666666665, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  8.77396666666665, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_88bd8364,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.1446357142857, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  25.1446357142857, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  25.1446357142857, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  25.1446357142857, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8975d10f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.6911333333333, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  36.6911333333333, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  36.6911333333333, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  36.6911333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_89b1df80,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 24.275745, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 21.370955, 8.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 21.370955, 8.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 24.275745, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_89c07ddd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.5275642857143, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  37.5275642857143, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  35.8765071428571, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  35.8765071428571, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_89e49ad1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1313666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  23.1313666666667, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  20.7384666666667, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  20.7384666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8acd4590,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1432, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  19.1432, 0, 7.4,                        !- X,Y,Z Vertex 2 {m}
  19.1432, -0.45, 7.4,                    !- X,Y,Z Vertex 3 {m}
  19.1432, -0.45, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8c662b8c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.1550333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  15.1550333333333, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  15.1550333333333, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  15.1550333333333, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8c96a94e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.1077, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  31.1077, -0.45, 5.4,                    !- X,Y,Z Vertex 2 {m}
  28.7148, -0.45, 5.4,                    !- X,Y,Z Vertex 3 {m}
  28.7148, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8cd90d3f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.5487071428571, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  70.5487071428571, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  70.5487071428571, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  70.5487071428571, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8d726cc8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.55, 41.497, 2.4,                      !- X,Y,Z Vertex 1 {m}
  4.55, 41.497, 1.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 41.947, 1.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 41.947, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8d839b47,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.0169928571429, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  21.0169928571429, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  21.0169928571429, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  21.0169928571429, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8d94ca72,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 10.30291875, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 9.88420625, 2.4,                 !- X,Y,Z Vertex 2 {m}
  14, 9.88420625, 2.4,                    !- X,Y,Z Vertex 3 {m}
  14, 10.30291875, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8da64e38,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.0958666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  35.0958666666667, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  35.0958666666667, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  35.0958666666667, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8e9548c5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 40.874545, 2.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 40.874545, 1.4,                  !- X,Y,Z Vertex 2 {m}
  0, 40.874545, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 40.874545, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8eba0800,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.0130333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  63.0130333333333, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  60.6201333333333, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  60.6201333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8efe41ca,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1313666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  23.1313666666667, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  23.1313666666667, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  23.1313666666667, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8f27670f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2934214285714, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  62.2934214285714, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  60.6423642857143, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  60.6423642857143, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8f71e04c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 15.976345, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 13.071555, 2.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 13.071555, 2.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 15.976345, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9008dcb0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.52724500000001, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 0.622455000000002, 5.4,              !- X,Y,Z Vertex 2 {m}
  -0.45, 0.622455000000002, 5.4,          !- X,Y,Z Vertex 3 {m}
  -0.45, 3.52724500000001, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9116443a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.6911333333333, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  36.6911333333333, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  36.6911333333333, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  36.6911333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_91190fc7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7384666666667, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  20.7384666666667, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  20.7384666666667, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  20.7384666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_91577eb9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 11.826645, 5.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 11.826645, 4.4,                  !- X,Y,Z Vertex 2 {m}
  0, 11.826645, 4.4,                      !- X,Y,Z Vertex 3 {m}
  0, 11.826645, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_91656406,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.9893666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  70.9893666666667, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  68.5964666666667, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  68.5964666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_92acf5ef,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.6552071428572, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  41.6552071428572, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  40.00415, 8, 2.4,                       !- X,Y,Z Vertex 3 {m}
  40.00415, 8.45, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_92f67461,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 22.44558125, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 22.44558125, 7.4,                !- X,Y,Z Vertex 2 {m}
  14, 22.44558125, 7.4,                   !- X,Y,Z Vertex 3 {m}
  14, 22.44558125, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_93106d4c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.6319666666667, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  56.6319666666667, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  56.6319666666667, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  56.6319666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_93b8d1d3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 27.05141875, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 26.63270625, 8.4,                !- X,Y,Z Vertex 2 {m}
  14, 26.63270625, 8.4,                   !- X,Y,Z Vertex 3 {m}
  14, 27.05141875, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_93d950a0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.2722785714286, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  29.2722785714286, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  27.6212214285714, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  27.6212214285714, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_93ed3e9e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2382928571429, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  15.2382928571429, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  15.2382928571429, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  15.2382928571429, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_945a8c1c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1432, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  19.1432, 0, 4.4,                        !- X,Y,Z Vertex 2 {m}
  19.1432, -0.45, 4.4,                    !- X,Y,Z Vertex 3 {m}
  19.1432, -0.45, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_94e0c726,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2934214285714, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  62.2934214285714, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  62.2934214285714, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  62.2934214285714, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_952e93d2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 28.425445, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 25.520655, 8.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 25.520655, 8.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 28.425445, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9548cf62,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.0840333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  39.0840333333333, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  36.6911333333333, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  36.6911333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_95b81236,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 28.425445, 2.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 28.425445, 1.4,                  !- X,Y,Z Vertex 2 {m}
  0, 28.425445, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 28.425445, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_95d81c5d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 41.947, 5.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 41.947, 4.4,                      !- X,Y,Z Vertex 2 {m}
  9.45, 41.497, 4.4,                      !- X,Y,Z Vertex 3 {m}
  9.45, 41.497, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_95e55bb1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.3870785714286, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  52.3870785714286, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  52.3870785714286, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  52.3870785714286, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_961dd622,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.6423642857143, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  60.6423642857143, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  60.6423642857143, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  60.6423642857143, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9646fda9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 7.67694500000001, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 7.67694500000001, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 7.67694500000001, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 7.67694500000001, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_96500b0f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 8.92185500000001, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 8.92185500000001, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 8.92185500000001, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 8.92185500000001, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_982011ed,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.5147214285714, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  56.5147214285714, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  56.5147214285714, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  56.5147214285714, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_99df2ce1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.1446357142857, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  25.1446357142857, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  25.1446357142857, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  25.1446357142857, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_99f1ce64,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 40.874545, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 37.969755, 8.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 37.969755, 8.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 40.874545, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_99f36322,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 14.07133125, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 14.07133125, 4.4,                !- X,Y,Z Vertex 2 {m}
  14, 14.07133125, 4.4,                   !- X,Y,Z Vertex 3 {m}
  14, 14.07133125, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9a20dc65,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.6674666666667, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  44.6674666666667, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  44.6674666666667, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  44.6674666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9a84fb2d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.1657785714286, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  58.1657785714286, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  56.5147214285714, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  56.5147214285714, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9ae6ab59,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 17.221255, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 17.221255, 4.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 17.221255, 4.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 17.221255, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9b20caf7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 32.575145, 5.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 32.575145, 4.4,                  !- X,Y,Z Vertex 2 {m}
  0, 32.575145, 4.4,                      !- X,Y,Z Vertex 3 {m}
  0, 32.575145, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9b301624,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.05, 41.497, 2.4,                      !- X,Y,Z Vertex 1 {m}
  1.05, 41.497, 1.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 41.947, 1.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 41.947, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9b6bd1d9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 9.88420625, 2.4,                 !- X,Y,Z Vertex 1 {m}
  14.45, 9.88420625, 1.4,                 !- X,Y,Z Vertex 2 {m}
  14, 9.88420625, 1.4,                    !- X,Y,Z Vertex 3 {m}
  14, 9.88420625, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9c528d48,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.2594357142857, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  48.2594357142857, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  48.2594357142857, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  48.2594357142857, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9c98e281,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 40.874545, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 37.969755, 2.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 37.969755, 2.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 40.874545, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9cd94587,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.5275642857143, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  37.5275642857143, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  35.8765071428571, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  35.8765071428571, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9cdc36f2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.1195333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  27.1195333333333, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  27.1195333333333, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  27.1195333333333, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9e4beace,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.88935, 8.45, 8.4,                    !- X,Y,Z Vertex 1 {m}
  16.88935, 8, 8.4,                       !- X,Y,Z Vertex 2 {m}
  15.2382928571429, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  15.2382928571429, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9ebee6ed,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 31.23854375, 5.4,                   !- X,Y,Z Vertex 1 {m}
  14, 31.23854375, 4.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 31.23854375, 4.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 31.23854375, 5.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9f002e8a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.0367, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  55.0367, -0.45, 5.4,                    !- X,Y,Z Vertex 2 {m}
  52.6438, -0.45, 5.4,                    !- X,Y,Z Vertex 3 {m}
  52.6438, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a0d279c1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 14.07133125, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 14.07133125, 1.4,                !- X,Y,Z Vertex 2 {m}
  14, 14.07133125, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 14.07133125, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a12ed217,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 9.88420625, 5.4,                 !- X,Y,Z Vertex 1 {m}
  14.45, 9.88420625, 4.4,                 !- X,Y,Z Vertex 2 {m}
  14, 9.88420625, 4.4,                    !- X,Y,Z Vertex 3 {m}
  14, 9.88420625, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a139220f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.78285, 8.45, 5.4,                    !- X,Y,Z Vertex 1 {m}
  45.78285, 8.45, 4.4,                    !- X,Y,Z Vertex 2 {m}
  45.78285, 8, 4.4,                       !- X,Y,Z Vertex 3 {m}
  45.78285, 8, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a3010a1a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.7488642857143, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  31.7488642857143, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  31.7488642857143, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  31.7488642857143, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a42da31d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.0248666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  59.0248666666667, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  56.6319666666667, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  56.6319666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a53abb46,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 24.275745, 5.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 24.275745, 4.4,                  !- X,Y,Z Vertex 2 {m}
  0, 24.275745, 4.4,                      !- X,Y,Z Vertex 3 {m}
  0, 24.275745, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a579452f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  51.0485333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  51.0485333333333, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  48.6556333333333, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  48.6556333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a607d133,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.17869999999998, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  7.17869999999998, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  7.17869999999998, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  7.17869999999998, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a6502e3f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 20.126045, 2.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 20.126045, 1.4,                  !- X,Y,Z Vertex 2 {m}
  0, 20.126045, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 20.126045, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a6b16a02,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.78285, 8.45, 2.4,                    !- X,Y,Z Vertex 1 {m}
  45.78285, 8.45, 1.4,                    !- X,Y,Z Vertex 2 {m}
  45.78285, 8, 1.4,                       !- X,Y,Z Vertex 3 {m}
  45.78285, 8, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a72be258,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.2722785714286, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  29.2722785714286, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  29.2722785714286, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  29.2722785714286, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a78d3ae2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 21.370955, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 21.370955, 7.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 21.370955, 7.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 21.370955, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a83760a6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.78579999999998, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  4.78579999999998, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  4.78579999999998, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  4.78579999999998, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a860afec,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 35.42566875, 8.4,                   !- X,Y,Z Vertex 1 {m}
  14, 35.42566875, 7.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 35.42566875, 7.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 35.42566875, 8.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a9499040,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 24.275745, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 21.370955, 5.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 21.370955, 5.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 24.275745, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a99b917e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.55, 41.497, 8.4,                     !- X,Y,Z Vertex 1 {m}
  11.55, 41.497, 7.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 41.947, 7.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 41.947, 8.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ab018037,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1432, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  19.1432, -0.45, 8.4,                    !- X,Y,Z Vertex 2 {m}
  16.7503, -0.45, 8.4,                    !- X,Y,Z Vertex 3 {m}
  16.7503, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ab0877ac,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 24.275745, 8.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 24.275745, 7.4,                  !- X,Y,Z Vertex 2 {m}
  0, 24.275745, 7.4,                      !- X,Y,Z Vertex 3 {m}
  0, 24.275745, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ab79549b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.6212214285714, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  27.6212214285714, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  27.6212214285714, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  27.6212214285714, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_add09334,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 30.81983125, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 30.81983125, 7.4,                !- X,Y,Z Vertex 2 {m}
  14, 30.81983125, 7.4,                   !- X,Y,Z Vertex 3 {m}
  14, 30.81983125, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ae7ece08,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.0169928571429, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  21.0169928571429, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  21.0169928571429, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  21.0169928571429, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_af46b89f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.1550333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  15.1550333333333, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  15.1550333333333, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  15.1550333333333, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_af74e4f2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2934214285714, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  62.2934214285714, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  60.6423642857143, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  60.6423642857143, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_afb1c0a9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 41.947, 5.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 41.497, 5.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 41.497, 5.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 41.947, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b2024c63,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 18.25845625, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 18.25845625, 1.4,                !- X,Y,Z Vertex 2 {m}
  14, 18.25845625, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 18.25845625, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b22add3d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 41.947, 2.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 41.947, 1.4,                      !- X,Y,Z Vertex 2 {m}
  5.95, 41.497, 1.4,                      !- X,Y,Z Vertex 3 {m}
  5.95, 41.497, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b24db27c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 22.86429375, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 22.44558125, 2.4,                !- X,Y,Z Vertex 2 {m}
  14, 22.44558125, 2.4,                   !- X,Y,Z Vertex 3 {m}
  14, 22.86429375, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b322247e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.5275642857143, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  37.5275642857143, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  35.8765071428571, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  35.8765071428571, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b364a762,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.1446357142857, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  25.1446357142857, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  23.4935785714286, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  23.4935785714286, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b3a101e2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1313666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  23.1313666666667, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  20.7384666666667, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  20.7384666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b40d62b2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.4935785714286, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  23.4935785714286, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  23.4935785714286, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  23.4935785714286, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b4211913,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.55, 41.497, 2.4,                     !- X,Y,Z Vertex 1 {m}
  11.55, 41.497, 1.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 41.947, 1.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 41.947, 2.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b47f9dc2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.0958666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  35.0958666666667, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  35.0958666666667, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  35.0958666666667, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b4ddf056,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 39.19408125, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 39.19408125, 1.4,                !- X,Y,Z Vertex 2 {m}
  14, 39.19408125, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 39.19408125, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b56bf0f8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.5147214285714, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  56.5147214285714, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  56.5147214285714, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  56.5147214285714, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b61418cd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 36.724845, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 33.820055, 5.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 33.820055, 5.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 36.724845, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b62b0e5d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 35.00695625, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 35.00695625, 1.4,                !- X,Y,Z Vertex 2 {m}
  14, 35.00695625, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 35.00695625, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b66ac27f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.6793, -0.45, 8.4,                    !- X,Y,Z Vertex 1 {m}
  40.6793, -0.45, 7.4,                    !- X,Y,Z Vertex 2 {m}
  40.6793, 0, 7.4,                        !- X,Y,Z Vertex 3 {m}
  40.6793, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b672e82f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 41.947, 8.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 41.947, 7.4,                      !- X,Y,Z Vertex 2 {m}
  2.45, 41.497, 7.4,                      !- X,Y,Z Vertex 3 {m}
  2.45, 41.497, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b6dbabd7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.7148, -0.45, 2.4,                    !- X,Y,Z Vertex 1 {m}
  28.7148, -0.45, 1.4,                    !- X,Y,Z Vertex 2 {m}
  28.7148, 0, 1.4,                        !- X,Y,Z Vertex 3 {m}
  28.7148, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b7698fa7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.5487071428571, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  70.5487071428571, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  68.89765, 8, 2.4,                       !- X,Y,Z Vertex 3 {m}
  68.89765, 8.45, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b76a78ad,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.622455000000002, 5.4,              !- X,Y,Z Vertex 1 {m}
  0, 0.622455000000002, 4.4,              !- X,Y,Z Vertex 2 {m}
  -0.45, 0.622455000000002, 4.4,          !- X,Y,Z Vertex 3 {m}
  -0.45, 0.622455000000002, 5.4;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b8f94244,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.05, 41.497, 8.4,                      !- X,Y,Z Vertex 1 {m}
  1.05, 41.497, 7.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 41.947, 7.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 41.947, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b91b1ee8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 41.947, 8.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 41.497, 8.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 41.497, 8.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 41.947, 8.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b9580ecd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.0722, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  43.0722, -0.45, 8.4,                    !- X,Y,Z Vertex 2 {m}
  40.6793, -0.45, 8.4,                    !- X,Y,Z Vertex 3 {m}
  40.6793, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ba173406,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2382928571429, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  15.2382928571429, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  15.2382928571429, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  15.2382928571429, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bbead060,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  71.787, 6.2, 5.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 6.2, 4.4,                       !- X,Y,Z Vertex 2 {m}
  72.237, 6.2, 4.4,                       !- X,Y,Z Vertex 3 {m}
  72.237, 6.2, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bd837ef9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.7029666666667, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  32.7029666666667, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  32.7029666666667, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  32.7029666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bda01f74,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1313666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  23.1313666666667, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  23.1313666666667, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  23.1313666666667, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_beccea23,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 18.67716875, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 18.25845625, 5.4,                !- X,Y,Z Vertex 2 {m}
  14, 18.25845625, 5.4,                   !- X,Y,Z Vertex 3 {m}
  14, 18.67716875, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bede235b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.0248666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  59.0248666666667, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  59.0248666666667, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  59.0248666666667, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bf103448,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.7700071428571, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  64.7700071428571, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  64.7700071428571, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  64.7700071428571, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bf22e926,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.6793, -0.45, 2.4,                    !- X,Y,Z Vertex 1 {m}
  40.6793, -0.45, 1.4,                    !- X,Y,Z Vertex 2 {m}
  40.6793, 0, 1.4,                        !- X,Y,Z Vertex 3 {m}
  40.6793, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bf81cc37,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 27.05141875, 5.4,                   !- X,Y,Z Vertex 1 {m}
  14, 27.05141875, 4.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 27.05141875, 4.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 27.05141875, 5.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bfb361a2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 39.61279375, 8.4,                   !- X,Y,Z Vertex 1 {m}
  14, 39.61279375, 7.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 39.61279375, 7.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 39.61279375, 8.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c0bc6729,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.0603666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  47.0603666666667, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  44.6674666666667, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  44.6674666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c0e6451d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  51.0485333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  51.0485333333333, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  51.0485333333333, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  51.0485333333333, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c17f5599,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 13.071555, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 13.071555, 7.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 13.071555, 7.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 13.071555, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c241138e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.1668666666666, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  11.1668666666666, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  8.77396666666665, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  8.77396666666665, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c2b30b97,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.17869999999998, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  7.17869999999998, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  4.78579999999998, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  4.78579999999998, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c350d792,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.5487071428571, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  70.5487071428571, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  70.5487071428571, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  70.5487071428571, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c3b47d86,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.7621333333333, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  12.7621333333333, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  12.7621333333333, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  12.7621333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c45f0061,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 3.52724500000001, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 3.52724500000001, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 3.52724500000001, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 3.52724500000001, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c466decc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.1446357142857, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  25.1446357142857, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  23.4935785714286, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  23.4935785714286, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c4bb8d7f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.6556333333333, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  48.6556333333333, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  48.6556333333333, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  48.6556333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c55b55c7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 31.23854375, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 30.81983125, 5.4,                !- X,Y,Z Vertex 2 {m}
  14, 30.81983125, 5.4,                   !- X,Y,Z Vertex 3 {m}
  14, 31.23854375, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c581f379,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.4935785714286, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  23.4935785714286, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  23.4935785714286, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  23.4935785714286, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c59f3f9a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.0958666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  35.0958666666667, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  35.0958666666667, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  35.0958666666667, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c5afde6b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.19053333333331, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  3.19053333333331, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  0.797633333333328, -0.45, 2.4,          !- X,Y,Z Vertex 3 {m}
  0.797633333333328, 0, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c77dc8bf,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.1077, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  31.1077, -0.45, 8.4,                    !- X,Y,Z Vertex 2 {m}
  28.7148, -0.45, 8.4,                    !- X,Y,Z Vertex 3 {m}
  28.7148, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c959b79b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.7266333333333, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  24.7266333333333, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  24.7266333333333, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  24.7266333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ca459b35,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 25.520655, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 25.520655, 4.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 25.520655, 4.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 25.520655, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cb6eed04,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.6556333333333, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  48.6556333333333, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  48.6556333333333, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  48.6556333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cbaa9998,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.1668666666666, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  11.1668666666666, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  11.1668666666666, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  11.1668666666666, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cc117257,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2934214285714, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  62.2934214285714, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  62.2934214285714, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  62.2934214285714, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cc50c850,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.6319666666667, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  56.6319666666667, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  56.6319666666667, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  56.6319666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cdc7ca39,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 30.81983125, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 30.81983125, 4.4,                !- X,Y,Z Vertex 2 {m}
  14, 30.81983125, 4.4,                   !- X,Y,Z Vertex 3 {m}
  14, 30.81983125, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ce897a72,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.5275642857143, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  37.5275642857143, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  37.5275642857143, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  37.5275642857143, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ce9d6b5a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 15.976345, 8.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 15.976345, 7.4,                  !- X,Y,Z Vertex 2 {m}
  0, 15.976345, 7.4,                      !- X,Y,Z Vertex 3 {m}
  0, 15.976345, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cf50dfe0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 26.63270625, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 26.63270625, 1.4,                !- X,Y,Z Vertex 2 {m}
  14, 26.63270625, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 26.63270625, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cf5a84d5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.0381357142857, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  54.0381357142857, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  54.0381357142857, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  54.0381357142857, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cf64e316,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 10.30291875, 8.4,                   !- X,Y,Z Vertex 1 {m}
  14, 10.30291875, 7.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 10.30291875, 7.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 10.30291875, 8.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cf7d67b4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 41.947, 5.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 41.497, 5.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 41.497, 5.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 41.947, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d035b9f7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 22.44558125, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 22.44558125, 4.4,                !- X,Y,Z Vertex 2 {m}
  14, 22.44558125, 4.4,                   !- X,Y,Z Vertex 3 {m}
  14, 22.44558125, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d0946566,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.1550333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  15.1550333333333, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  12.7621333333333, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  12.7621333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d2894650,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  51.0485333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  51.0485333333333, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  48.6556333333333, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  48.6556333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d414a216,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.0603666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  47.0603666666667, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  47.0603666666667, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  47.0603666666667, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d433972b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 40.874545, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 37.969755, 5.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 37.969755, 5.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 40.874545, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d582789d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.0381357142857, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  54.0381357142857, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  54.0381357142857, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  54.0381357142857, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d58c1e7d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 36.724845, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 33.820055, 8.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 33.820055, 8.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 36.724845, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d5f8375b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 1.8, 2.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 1.8, 1.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 1.8, 1.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 1.8, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d6de3947,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.7621333333333, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  12.7621333333333, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  12.7621333333333, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  12.7621333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d712b075,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 18.67716875, 5.4,                   !- X,Y,Z Vertex 1 {m}
  14, 18.67716875, 4.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 18.67716875, 4.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 18.67716875, 5.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d749e8da,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.0722, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  43.0722, 0, 1.4,                        !- X,Y,Z Vertex 2 {m}
  43.0722, -0.45, 1.4,                    !- X,Y,Z Vertex 3 {m}
  43.0722, -0.45, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d758eef3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.0840333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  39.0840333333333, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  39.0840333333333, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  39.0840333333333, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d763f163,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.9104928571428, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  49.9104928571428, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  48.2594357142857, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  48.2594357142857, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d76ee0ee,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 17.221255, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 17.221255, 7.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 17.221255, 7.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 17.221255, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d787cdfd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  51.0485333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  51.0485333333333, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  48.6556333333333, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  48.6556333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d7ca57ee,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 21.370955, 5.4,                      !- X,Y,Z Vertex 1 {m}
  0, 21.370955, 4.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 21.370955, 4.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 21.370955, 5.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d802c1a8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.5275642857143, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  37.5275642857143, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  37.5275642857143, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  37.5275642857143, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d84e06b7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.6552071428572, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  41.6552071428572, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  41.6552071428572, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  41.6552071428572, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d8eae6d0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 24.275745, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 21.370955, 2.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 21.370955, 2.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 24.275745, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d8ec36b9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.05, 41.497, 2.4,                      !- X,Y,Z Vertex 1 {m}
  8.05, 41.497, 1.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 41.947, 1.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 41.947, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d958aa26,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.7700071428571, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  64.7700071428571, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  64.7700071428571, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  64.7700071428571, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d9835edd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.77215500000001, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.77215500000001, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 4.77215500000001, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 4.77215500000001, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dd0e4251,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.0012, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  67.0012, 0, 1.4,                        !- X,Y,Z Vertex 2 {m}
  67.0012, -0.45, 1.4,                    !- X,Y,Z Vertex 3 {m}
  67.0012, -0.45, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dd5c24e4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.78285, 8.45, 5.4,                    !- X,Y,Z Vertex 1 {m}
  45.78285, 8, 5.4,                       !- X,Y,Z Vertex 2 {m}
  44.1317928571428, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  44.1317928571428, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_de5caca8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.0130333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  63.0130333333333, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  60.6201333333333, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  60.6201333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_de7fa9da,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.7029666666667, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  32.7029666666667, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  32.7029666666667, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  32.7029666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_deba43f0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 36.724845, 2.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 36.724845, 1.4,                  !- X,Y,Z Vertex 2 {m}
  0, 36.724845, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 36.724845, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dec0807d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 41.947, 2.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 41.497, 2.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 41.497, 2.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 41.947, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dee0ab09,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.17869999999998, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  7.17869999999998, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  4.78579999999998, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  4.78579999999998, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_df9d7248,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.3999214285714, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  33.3999214285714, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  31.7488642857143, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  31.7488642857143, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e07e869e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.0012, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  67.0012, -0.45, 2.4,                    !- X,Y,Z Vertex 2 {m}
  64.6083, -0.45, 2.4,                    !- X,Y,Z Vertex 3 {m}
  64.6083, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e0ba1c3d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.9104928571428, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  49.9104928571428, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  49.9104928571428, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  49.9104928571428, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e1492ee9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.9893666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  70.9893666666667, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  70.9893666666667, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  70.9893666666667, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e1bd1ec6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 2.2, 8.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 1.8, 8.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 1.8, 8.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 2.2, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e1d31915,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 6.2, 8.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 5.8, 8.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 5.8, 8.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 6.2, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e211251e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.00415, 8, 5.4,                       !- X,Y,Z Vertex 1 {m}
  40.00415, 8, 4.4,                       !- X,Y,Z Vertex 2 {m}
  40.00415, 8.45, 4.4,                    !- X,Y,Z Vertex 3 {m}
  40.00415, 8.45, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e2fc092a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.0958666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  35.0958666666667, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  32.7029666666667, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  32.7029666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e397bd26,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 41.947, 8.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 41.947, 7.4,                      !- X,Y,Z Vertex 2 {m}
  9.45, 41.497, 7.4,                      !- X,Y,Z Vertex 3 {m}
  9.45, 41.497, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e468dbe9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.3999214285714, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  33.3999214285714, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  31.7488642857143, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  31.7488642857143, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e4d98793,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 11.826645, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 8.92185500000001, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 8.92185500000001, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 11.826645, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e4e4fd52,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.1195333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  27.1195333333333, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  24.7266333333333, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  24.7266333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e50ef23c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  68.89765, 8, 2.4,                       !- X,Y,Z Vertex 1 {m}
  68.89765, 8, 1.4,                       !- X,Y,Z Vertex 2 {m}
  68.89765, 8.45, 1.4,                    !- X,Y,Z Vertex 3 {m}
  68.89765, 8.45, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e536e9f7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 20.126045, 5.4,                  !- X,Y,Z Vertex 1 {m}
  -0.45, 20.126045, 4.4,                  !- X,Y,Z Vertex 2 {m}
  0, 20.126045, 4.4,                      !- X,Y,Z Vertex 3 {m}
  0, 20.126045, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e553681a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.0012, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  67.0012, 0, 7.4,                        !- X,Y,Z Vertex 2 {m}
  67.0012, -0.45, 7.4,                    !- X,Y,Z Vertex 3 {m}
  67.0012, -0.45, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e5c7c8ed,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 32.575145, 8.4,                      !- X,Y,Z Vertex 1 {m}
  0, 29.670355, 8.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 29.670355, 8.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 32.575145, 8.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e63dd6f7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.7266333333333, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  24.7266333333333, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  24.7266333333333, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  24.7266333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e6e3e94d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.7148, -0.45, 5.4,                    !- X,Y,Z Vertex 1 {m}
  28.7148, -0.45, 4.4,                    !- X,Y,Z Vertex 2 {m}
  28.7148, 0, 4.4,                        !- X,Y,Z Vertex 3 {m}
  28.7148, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e7c5fa4c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.0958666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  35.0958666666667, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  32.7029666666667, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  32.7029666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e7fdb67c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 35.00695625, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 35.00695625, 4.4,                !- X,Y,Z Vertex 2 {m}
  14, 35.00695625, 4.4,                   !- X,Y,Z Vertex 3 {m}
  14, 35.00695625, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e8f1ce12,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.622455000000002, 8.4,              !- X,Y,Z Vertex 1 {m}
  0, 0.622455000000002, 7.4,              !- X,Y,Z Vertex 2 {m}
  -0.45, 0.622455000000002, 7.4,          !- X,Y,Z Vertex 3 {m}
  -0.45, 0.622455000000002, 8.4;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e9531327,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.0248666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  59.0248666666667, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  59.0248666666667, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  59.0248666666667, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ec07b39c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 1.8, 8.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 1.8, 7.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 1.8, 7.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 1.8, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ed2184ae,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 10.30291875, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 10.30291875, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 10.30291875, 1.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 10.30291875, 2.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ed6057ea,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.2722785714286, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  29.2722785714286, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  29.2722785714286, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  29.2722785714286, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_edf4da7e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 25.520655, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 25.520655, 1.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 25.520655, 1.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 25.520655, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ee06a3b3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.77215500000001, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.77215500000001, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 4.77215500000001, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 4.77215500000001, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ef233796,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.9104928571428, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  49.9104928571428, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  48.2594357142857, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  48.2594357142857, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ef356a1d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 35.00695625, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 35.00695625, 7.4,                !- X,Y,Z Vertex 2 {m}
  14, 35.00695625, 7.4,                   !- X,Y,Z Vertex 3 {m}
  14, 35.00695625, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f18cddb7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.8765071428571, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  35.8765071428571, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  35.8765071428571, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  35.8765071428571, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f1ff5594,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.0722, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  43.0722, -0.45, 5.4,                    !- X,Y,Z Vertex 2 {m}
  40.6793, -0.45, 5.4,                    !- X,Y,Z Vertex 3 {m}
  40.6793, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f352fcdf,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.77215500000001, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.77215500000001, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 4.77215500000001, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 4.77215500000001, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f384da0e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.3659357142857, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  19.3659357142857, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  19.3659357142857, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  19.3659357142857, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f4a03f75,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.0130333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  63.0130333333333, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  63.0130333333333, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  63.0130333333333, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f4be6a50,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 2.2, 5.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 1.8, 5.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 1.8, 5.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 2.2, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f4e4ca9e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.6438, -0.45, 8.4,                    !- X,Y,Z Vertex 1 {m}
  52.6438, -0.45, 7.4,                    !- X,Y,Z Vertex 2 {m}
  52.6438, 0, 7.4,                        !- X,Y,Z Vertex 3 {m}
  52.6438, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f53fe89d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.0722, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  43.0722, 0, 4.4,                        !- X,Y,Z Vertex 2 {m}
  43.0722, -0.45, 4.4,                    !- X,Y,Z Vertex 3 {m}
  43.0722, -0.45, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f69ddfa2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 39.61279375, 2.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 39.19408125, 2.4,                !- X,Y,Z Vertex 2 {m}
  14, 39.19408125, 2.4,                   !- X,Y,Z Vertex 3 {m}
  14, 39.61279375, 2.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f6f66ec9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.1657785714286, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  58.1657785714286, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  58.1657785714286, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  58.1657785714286, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f7386694,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.3870785714286, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  52.3870785714286, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  52.3870785714286, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  52.3870785714286, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f7d4f093,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 11.826645, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 8.92185500000001, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 8.92185500000001, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 11.826645, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f7e7282b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 10.30291875, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 9.88420625, 5.4,                 !- X,Y,Z Vertex 2 {m}
  14, 9.88420625, 5.4,                    !- X,Y,Z Vertex 3 {m}
  14, 10.30291875, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f82a3985,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 6.2, 2.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 5.8, 2.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 5.8, 2.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 6.2, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f8e33fb3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.6201333333333, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  60.6201333333333, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  60.6201333333333, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  60.6201333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f90f1896,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7503, -0.45, 8.4,                    !- X,Y,Z Vertex 1 {m}
  16.7503, -0.45, 7.4,                    !- X,Y,Z Vertex 2 {m}
  16.7503, 0, 7.4,                        !- X,Y,Z Vertex 3 {m}
  16.7503, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f91351b8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 18.25845625, 5.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 18.25845625, 4.4,                !- X,Y,Z Vertex 2 {m}
  14, 18.25845625, 4.4,                   !- X,Y,Z Vertex 3 {m}
  14, 18.25845625, 5.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f91e1055,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  66.4210642857143, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  66.4210642857143, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  66.4210642857143, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  66.4210642857143, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f99de6eb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.0130333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  63.0130333333333, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  63.0130333333333, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  63.0130333333333, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f9a3babc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.0603666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  47.0603666666667, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  44.6674666666667, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  44.6674666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f9b96958,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.0169928571429, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  21.0169928571429, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  19.3659357142857, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  19.3659357142857, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fa43505c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.1077, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  31.1077, 0, 7.4,                        !- X,Y,Z Vertex 2 {m}
  31.1077, -0.45, 7.4,                    !- X,Y,Z Vertex 3 {m}
  31.1077, -0.45, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fac3db4f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.3659357142857, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  19.3659357142857, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  19.3659357142857, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  19.3659357142857, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fb14fe69,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.0130333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  63.0130333333333, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  60.6201333333333, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  60.6201333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fc8bd440,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.6083, -0.45, 5.4,                    !- X,Y,Z Vertex 1 {m}
  64.6083, -0.45, 4.4,                    !- X,Y,Z Vertex 2 {m}
  64.6083, 0, 4.4,                        !- X,Y,Z Vertex 3 {m}
  64.6083, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fc95a875,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 41.947, 5.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 41.947, 4.4,                      !- X,Y,Z Vertex 2 {m}
  5.95, 41.497, 4.4,                      !- X,Y,Z Vertex 3 {m}
  5.95, 41.497, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fcc30048,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.6201333333333, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  60.6201333333333, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  60.6201333333333, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  60.6201333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fcf92a65,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.1195333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  27.1195333333333, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  27.1195333333333, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  27.1195333333333, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fedff84a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 27.05141875, 8.4,                   !- X,Y,Z Vertex 1 {m}
  14, 27.05141875, 7.4,                   !- X,Y,Z Vertex 2 {m}
  14.45, 27.05141875, 7.4,                !- X,Y,Z Vertex 3 {m}
  14.45, 27.05141875, 8.4;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ff2a9aa9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 29.670355, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 29.670355, 1.4,                      !- X,Y,Z Vertex 2 {m}
  -0.45, 29.670355, 1.4,                  !- X,Y,Z Vertex 3 {m}
  -0.45, 29.670355, 2.4;                  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ff831ef9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  71.787, 6.2, 8.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 6.2, 7.4,                       !- X,Y,Z Vertex 2 {m}
  72.237, 6.2, 7.4,                       !- X,Y,Z Vertex 3 {m}
  72.237, 6.2, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ffbc21bb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 26.63270625, 8.4,                !- X,Y,Z Vertex 1 {m}
  14.45, 26.63270625, 7.4,                !- X,Y,Z Vertex 2 {m}
  14, 26.63270625, 7.4,                   !- X,Y,Z Vertex 3 {m}
  14, 26.63270625, 8.4;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ffee82c7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.78285, 8.45, 2.4,                    !- X,Y,Z Vertex 1 {m}
  45.78285, 8, 2.4,                       !- X,Y,Z Vertex 2 {m}
  44.1317928571428, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  44.1317928571428, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Zone,
  0_floor_zone01_1_7669d064,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  294.888,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_1_7669d064_Space,        !- Name
  0_floor_zone01_1_7669d064,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

SpaceList,
  zone 01 program,                        !- Name
  2_floor_zone01_3_65bb68aa_Space,        !- Space Name 1
  0_floor_zone01_3_65bb68aa_Space,        !- Space Name 2
  0_floor_zone01_2_1c8644ce_Space,        !- Space Name 3
  1_floor_zone01_1_7669d064_Space,        !- Space Name 4
  0_floor_zone01_1_7669d064_Space,        !- Space Name 5
  0_floor_zone01_4_ad4d1304_Space,        !- Space Name 6
  0_floor_zone01_5_1f3be919_Space,        !- Space Name 7
  0_floor_zone01_6_08474849_Space,        !- Space Name 8
  1_floor_zone01_6_08474849_Space,        !- Space Name 9
  1_floor_zone01_2_1c8644ce_Space,        !- Space Name 10
  1_floor_zone01_3_65bb68aa_Space,        !- Space Name 11
  1_floor_zone01_4_ad4d1304_Space,        !- Space Name 12
  1_floor_zone01_5_1f3be919_Space,        !- Space Name 13
  2_floor_zone01_1_7669d064_Space,        !- Space Name 14
  2_floor_zone01_2_1c8644ce_Space,        !- Space Name 15
  2_floor_zone01_4_ad4d1304_Space,        !- Space Name 16
  2_floor_zone01_5_1f3be919_Space,        !- Space Name 17
  2_floor_zone01_6_08474849_Space;        !- Space Name 18

Lights,
  2013::MidriseApartment::Apartment_Lighting 2, !- Name
  zone 01 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise LTG_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.517373,                              !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Week:Daily,
  ApartmentMidRise LTG_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Monday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Friday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise LTG_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise LTG_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_SmrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

People,
  2013::MidriseApartment::Apartment_People 2, !- Name
  zone 01 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise OCC_APT_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090965846098,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ApartmentMidRise Activity Schedule;     !- Activity Level Schedule Name

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Week:Daily,
  ApartmentMidRise OCC_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Monday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Friday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise OCC_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise OCC_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_SmrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_Default, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Week:Daily,
  ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise Activity Schedule_Default, !- Sunday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Monday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Thursday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Friday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Saturday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Holiday Schedule:Day Name
  ApartmentMidRise Activity Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise Activity Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise Activity Schedule,     !- Name
  Activity Level,                         !- Schedule Type Limits Name
  ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

ElectricEquipment,
  CustomEquipment 2,                      !- Name
  zone 01 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise EQP_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.424071221,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Week:Daily,
  ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Monday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Friday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise EQP_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_SmrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

ZoneInfiltration:DesignFlowRate,
  infiltration_Current 1,                 !- Name
  zone 01 program,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00056,                                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  0_floor_zone01_1_7669d064..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_1_7669d064,              !- Zone Name
  0_floor_zone01_1_7669d064_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_3_5474b104..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  59.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  59.5, -2.72826206071386e-15, 0,         !- X,Y,Z Vertex 3 {m}
  59.5, -2.72826206071386e-15, 3;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_7669d064..Face1,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_1_7669d064,              !- Zone Name
  0_floor_zone01_1_7669d064_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.787, 8.00000000000001, 0,            !- X,Y,Z Vertex 1 {m}
  71.787, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  59.5, -2.72826206071386e-15, 0,         !- X,Y,Z Vertex 3 {m}
  59.5, 8, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_7669d064..Face2,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_1_7669d064,              !- Zone Name
  0_floor_zone01_1_7669d064_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, -2.72826206071386e-15, 3,         !- X,Y,Z Vertex 1 {m}
  59.5, -2.72826206071386e-15, 0,         !- X,Y,Z Vertex 2 {m}
  71.787, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  71.787, 0, 3;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_31ab9fd2,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_7669d064..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  68.5964666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  68.5964666666667, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  70.9893666666667, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  70.9893666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_2_61348f23,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_7669d064..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.6083, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  64.6083, 0, 1.4,                        !- X,Y,Z Vertex 2 {m}
  67.0012, 0, 1.4,                        !- X,Y,Z Vertex 3 {m}
  67.0012, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_3_203df6a7,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_7669d064..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.6201333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  60.6201333333333, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  63.0130333333333, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  63.0130333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_7669d064..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_1_7669d064,              !- Zone Name
  0_floor_zone01_1_7669d064_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.787, 0, 3,                           !- X,Y,Z Vertex 1 {m}
  71.787, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  71.787, 8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  71.787, 8.00000000000001, 3;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_97ace45d,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_7669d064..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.787, 5.8, 2.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 5.8, 1.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 6.2, 1.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 6.2, 2.4;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_2_ebe511f2,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_7669d064..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.787, 1.8, 2.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 1.8, 1.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 2.2, 1.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 2.2, 2.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_7669d064..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_1_7669d064,              !- Zone Name
  0_floor_zone01_1_7669d064_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.787, 8.00000000000001, 3,            !- X,Y,Z Vertex 1 {m}
  71.787, 8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  59.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  59.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_12_68ab40a4,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_7669d064..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.2934214285714, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  62.2934214285714, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  60.6423642857143, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  60.6423642857143, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_13_91f9db7b,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_7669d064..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.4210642857143, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  66.4210642857143, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  64.7700071428571, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  64.7700071428571, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_14_16c755ee,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_7669d064..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.5487071428571, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  70.5487071428571, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  68.89765, 8, 1.4,                       !- X,Y,Z Vertex 3 {m}
  68.89765, 8, 2.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_7669d064..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_1_7669d064,              !- Zone Name
  0_floor_zone01_1_7669d064_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_1_7669d064..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  59.5, -2.72826206071386e-15, 3,         !- X,Y,Z Vertex 2 {m}
  71.787, 0, 3,                           !- X,Y,Z Vertex 3 {m}
  71.787, 8.00000000000001, 3;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_1_7669d064 Thermostat,   !- Name
  0_floor_zone01_1_7669d064,              !- Zone or ZoneList Name
  0_floor_zone01_1_7669d064 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_1_7669d064_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_1_7669d064 Thermostat Schedule, !- Name
  0_floor_zone01_1_7669d064 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_1_7669d064 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_1_7669d064_Setpoint,             !- Name
  zone01_1_7669d064_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  zone01_1_7669d064_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_1_7669d064_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_1_7669d064_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_1_7669d064_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_1_7669d064_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_1_7669d064_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_1_7669d064_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_1_7669d064_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_1_7669d064_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_1_7669d064_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_1_7669d064_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_1_7669d064_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_1_7669d064_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_1_7669d064_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_1_7669d064_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_1_7669d064_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Week:Daily,
  ApartmentMidRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Sunday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Monday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Thursday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Friday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Saturday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Holiday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise CLGSETP_APT_SCH,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  ApartmentMidRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_1_7669d064,              !- Zone Name
  0_floor_zone01_1_7669d064 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_1_7669d064 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_1_7669d064 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 6;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone01_1_7669d064 Inlet Node List, !- Name
  Node 65;                                !- Node Name 1

NodeList,
  0_floor_zone01_1_7669d064 Exhaust Node List, !- Name
  Node 64;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_1_7669d064 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 65,                                !- Zone Supply Air Node Name
  Node 64,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  minimum ventilation 1,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.5;                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  0_floor_zone01_1_7669d064 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_1_7669d064 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_1_7669d064,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_1_7669d064 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_1_7669d064 DSOA Space List, !- Name
  0_floor_zone01_1_7669d064_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_2_1c8644ce,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  204,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_2_1c8644ce_Space,        !- Name
  0_floor_zone01_2_1c8644ce,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_2_1c8644ce..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_2_1c8644ce,              !- Zone Name
  0_floor_zone01_2_1c8644ce_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_3_5474b104..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, -4.3935965976516e-15, 3,            !- X,Y,Z Vertex 1 {m}
  52, -4.3935965976516e-15, 0,            !- X,Y,Z Vertex 2 {m}
  52, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_1c8644ce..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_2_1c8644ce,              !- Zone Name
  0_floor_zone01_2_1c8644ce_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_2_58b74118..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  43.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  43.5, -6.28097573951436e-15, 0,         !- X,Y,Z Vertex 3 {m}
  43.5, -6.28097573951436e-15, 3;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_1c8644ce..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_2_1c8644ce,              !- Zone Name
  0_floor_zone01_2_1c8644ce_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  52, -4.3935965976516e-15, 0,            !- X,Y,Z Vertex 2 {m}
  43.5, -6.28097573951436e-15, 0,         !- X,Y,Z Vertex 3 {m}
  43.5, 8, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_1c8644ce..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_2_1c8644ce,              !- Zone Name
  0_floor_zone01_2_1c8644ce_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  52, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  43.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_8_04144bb2,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_2_1c8644ce..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.78285, 8, 2.4,                       !- X,Y,Z Vertex 1 {m}
  45.78285, 8, 1.4,                       !- X,Y,Z Vertex 2 {m}
  44.1317928571428, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  44.1317928571428, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_9_a817e4ec,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_2_1c8644ce..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9104928571428, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  49.9104928571428, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  48.2594357142857, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  48.2594357142857, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_1c8644ce..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_2_1c8644ce,              !- Zone Name
  0_floor_zone01_2_1c8644ce_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, -6.28097573951436e-15, 3,         !- X,Y,Z Vertex 1 {m}
  43.5, -6.28097573951436e-15, 0,         !- X,Y,Z Vertex 2 {m}
  52, -4.3935965976516e-15, 0,            !- X,Y,Z Vertex 3 {m}
  52, -4.3935965976516e-15, 3;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_6_fe26d38b,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_2_1c8644ce..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.6556333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  48.6556333333333, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  51.0485333333333, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  51.0485333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_7_55dd2d47,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_2_1c8644ce..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.6674666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  44.6674666666667, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  47.0603666666667, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  47.0603666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_1c8644ce..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_2_1c8644ce,              !- Zone Name
  0_floor_zone01_2_1c8644ce_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_2_1c8644ce..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  43.5, -6.28097573951436e-15, 3,         !- X,Y,Z Vertex 2 {m}
  52, -4.3935965976516e-15, 3,            !- X,Y,Z Vertex 3 {m}
  52, 8, 3;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_2_1c8644ce Thermostat,   !- Name
  0_floor_zone01_2_1c8644ce,              !- Zone or ZoneList Name
  0_floor_zone01_2_1c8644ce Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_2_1c8644ce_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_2_1c8644ce Thermostat Schedule, !- Name
  0_floor_zone01_2_1c8644ce Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_2_1c8644ce Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_2_1c8644ce_Setpoint,             !- Name
  zone01_2_1c8644ce_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_2_1c8644ce_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_2_1c8644ce_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_2_1c8644ce_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_2_1c8644ce_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_2_1c8644ce_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_2_1c8644ce_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_2_1c8644ce_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_2_1c8644ce_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_2_1c8644ce_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_2_1c8644ce_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_2_1c8644ce_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_2_1c8644ce_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_2_1c8644ce_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_2_1c8644ce_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_2_1c8644ce_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_2_1c8644ce_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_2_1c8644ce,              !- Zone Name
  0_floor_zone01_2_1c8644ce Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_2_1c8644ce Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_2_1c8644ce Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 7;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone01_2_1c8644ce Inlet Node List, !- Name
  Node 71;                                !- Node Name 1

NodeList,
  0_floor_zone01_2_1c8644ce Exhaust Node List, !- Name
  Node 70;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_2_1c8644ce Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 71,                                !- Zone Supply Air Node Name
  Node 70,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_2_1c8644ce Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_2_1c8644ce Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_2_1c8644ce,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_2_1c8644ce DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_2_1c8644ce DSOA Space List, !- Name
  0_floor_zone01_2_1c8644ce_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_3_65bb68aa,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  204,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_3_65bb68aa_Space,        !- Name
  0_floor_zone01_3_65bb68aa,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_3_65bb68aa..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_3_65bb68aa,              !- Zone Name
  0_floor_zone01_3_65bb68aa_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_2_58b74118..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_65bb68aa..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_3_65bb68aa,              !- Zone Name
  0_floor_zone01_3_65bb68aa_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_1_313f015d..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 0, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_65bb68aa..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_3_65bb68aa,              !- Zone Name
  0_floor_zone01_3_65bb68aa_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_65bb68aa..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_3_65bb68aa,              !- Zone Name
  0_floor_zone01_3_65bb68aa_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_4_7c780529,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_65bb68aa..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2722785714286, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  29.2722785714286, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  27.6212214285714, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  27.6212214285714, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_5_1c468322,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_65bb68aa..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.3999214285714, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  33.3999214285714, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  31.7488642857143, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  31.7488642857143, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_65bb68aa..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_3_65bb68aa,              !- Zone Name
  0_floor_zone01_3_65bb68aa_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 0, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 0, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_10_bcb71758,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_65bb68aa..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.7029666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  32.7029666666667, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  35.0958666666667, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  35.0958666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_11_a231d185,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_65bb68aa..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.7148, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  28.7148, 0, 1.4,                        !- X,Y,Z Vertex 2 {m}
  31.1077, 0, 1.4,                        !- X,Y,Z Vertex 3 {m}
  31.1077, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_65bb68aa..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_3_65bb68aa,              !- Zone Name
  0_floor_zone01_3_65bb68aa_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_3_65bb68aa..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 3;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_3_65bb68aa Thermostat,   !- Name
  0_floor_zone01_3_65bb68aa,              !- Zone or ZoneList Name
  0_floor_zone01_3_65bb68aa Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_3_65bb68aa_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_3_65bb68aa Thermostat Schedule, !- Name
  0_floor_zone01_3_65bb68aa Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_3_65bb68aa Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_3_65bb68aa_Setpoint,             !- Name
  zone01_3_65bb68aa_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_3_65bb68aa_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_3_65bb68aa_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_3_65bb68aa_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_3_65bb68aa_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_3_65bb68aa_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_3_65bb68aa_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_3_65bb68aa_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_3_65bb68aa_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_3_65bb68aa_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_3_65bb68aa_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_3_65bb68aa_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_3_65bb68aa_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_3_65bb68aa_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_3_65bb68aa_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_3_65bb68aa_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_3_65bb68aa_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_3_65bb68aa,              !- Zone Name
  0_floor_zone01_3_65bb68aa Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_3_65bb68aa Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_3_65bb68aa Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 8;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone01_3_65bb68aa Inlet Node List, !- Name
  Node 77;                                !- Node Name 1

NodeList,
  0_floor_zone01_3_65bb68aa Exhaust Node List, !- Name
  Node 76;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_3_65bb68aa Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 77,                                !- Zone Supply Air Node Name
  Node 76,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_3_65bb68aa Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_3_65bb68aa Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_3_65bb68aa,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_3_65bb68aa DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_3_65bb68aa DSOA Space List, !- Name
  0_floor_zone01_3_65bb68aa_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_4_ad4d1304,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  648,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_4_ad4d1304_Space,        !- Name
  0_floor_zone01_4_ad4d1304,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_4_ad4d1304..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_4_ad4d1304,              !- Zone Name
  0_floor_zone01_4_ad4d1304_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_4_7c5ce44b..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  5.94368998463324e-15, 12, 0,            !- X,Y,Z Vertex 3 {m}
  5.94368998463324e-15, 12, 3;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_ad4d1304..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_4_ad4d1304,              !- Zone Name
  0_floor_zone01_4_ad4d1304_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_1_313f015d..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 2.8350655156828e-15, 3,             !- X,Y,Z Vertex 1 {m}
  20, 2.8350655156828e-15, 0,             !- X,Y,Z Vertex 2 {m}
  20, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_ad4d1304..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_4_ad4d1304,              !- Zone Name
  0_floor_zone01_4_ad4d1304_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  20, 2.8350655156828e-15, 0,             !- X,Y,Z Vertex 2 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.94368998463324e-15, 12, 0,            !- X,Y,Z Vertex 4 {m}
  14, 12, 0,                              !- X,Y,Z Vertex 5 {m}
  14, 8, 0;                               !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_ad4d1304..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_4_ad4d1304,              !- Zone Name
  0_floor_zone01_4_ad4d1304_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 8, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_b0c0cb33,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_ad4d1304..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.88935, 8, 2.4,                       !- X,Y,Z Vertex 1 {m}
  16.88935, 8, 1.4,                       !- X,Y,Z Vertex 2 {m}
  15.2382928571429, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  15.2382928571429, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_ad4d1304..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_4_ad4d1304,              !- Zone Name
  0_floor_zone01_4_ad4d1304_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 12, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_8_fec4eb43,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_ad4d1304..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 9.88420625, 2.4,                    !- X,Y,Z Vertex 1 {m}
  14, 9.88420625, 1.4,                    !- X,Y,Z Vertex 2 {m}
  14, 10.30291875, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 10.30291875, 2.4;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_ad4d1304..Face5,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_4_ad4d1304,              !- Zone Name
  0_floor_zone01_4_ad4d1304_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94368998463324e-15, 12, 3,            !- X,Y,Z Vertex 1 {m}
  5.94368998463324e-15, 12, 0,            !- X,Y,Z Vertex 2 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_04e8f659,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_ad4d1304..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.52724500000001, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 3.52724500000001, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 0.622455000000002, 1.4,              !- X,Y,Z Vertex 3 {m}
  0, 0.622455000000002, 2.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_2_ced5d6bf,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_ad4d1304..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.67694500000001, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 7.67694500000001, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 4.77215500000001, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 4.77215500000001, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_3_1b42eb58,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_ad4d1304..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.826645, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 11.826645, 1.4,                      !- X,Y,Z Vertex 2 {m}
  0, 8.92185500000001, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 8.92185500000001, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_ad4d1304..Face6,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_4_ad4d1304,              !- Zone Name
  0_floor_zone01_4_ad4d1304_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45519152283668e-14, 7.27595761418342e-15, 3, !- X,Y,Z Vertex 1 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 0, !- X,Y,Z Vertex 2 {m}
  20, 2.8350655156828e-15, 0,             !- X,Y,Z Vertex 3 {m}
  20, 2.8350655156828e-15, 3;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_14_a878f512,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_ad4d1304..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7503, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  16.7503, 0, 1.4,                        !- X,Y,Z Vertex 2 {m}
  19.1432, 0, 1.4,                        !- X,Y,Z Vertex 3 {m}
  19.1432, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_15_8011db68,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_ad4d1304..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7621333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  12.7621333333333, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  15.1550333333333, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  15.1550333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_16_36224a4c,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_ad4d1304..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.77396666666665, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  8.77396666666665, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  11.1668666666666, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  11.1668666666666, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_17_33d90671,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_ad4d1304..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.78579999999998, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  4.78579999999998, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  7.17869999999998, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  7.17869999999998, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_18_8a890df5,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_ad4d1304..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.797633333333328, 0, 2.4,              !- X,Y,Z Vertex 1 {m}
  0.797633333333328, 0, 1.4,              !- X,Y,Z Vertex 2 {m}
  3.19053333333331, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  3.19053333333331, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_ad4d1304..Face7,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_4_ad4d1304,              !- Zone Name
  0_floor_zone01_4_ad4d1304_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_4_ad4d1304..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94368998463324e-15, 12, 3,            !- X,Y,Z Vertex 1 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 3, !- X,Y,Z Vertex 2 {m}
  20, 2.8350655156828e-15, 3,             !- X,Y,Z Vertex 3 {m}
  20, 8, 3,                               !- X,Y,Z Vertex 4 {m}
  14, 8, 3,                               !- X,Y,Z Vertex 5 {m}
  14, 12, 3;                              !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  0_floor_zone01_4_ad4d1304 Thermostat,   !- Name
  0_floor_zone01_4_ad4d1304,              !- Zone or ZoneList Name
  0_floor_zone01_4_ad4d1304 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_4_ad4d1304_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_4_ad4d1304 Thermostat Schedule, !- Name
  0_floor_zone01_4_ad4d1304 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_4_ad4d1304 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_4_ad4d1304_Setpoint,             !- Name
  zone01_4_ad4d1304_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_4_ad4d1304_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_4_ad4d1304_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_4_ad4d1304_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_4_ad4d1304_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_4_ad4d1304_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_4_ad4d1304_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_4_ad4d1304_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_4_ad4d1304_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_4_ad4d1304_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_4_ad4d1304_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_4_ad4d1304_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_4_ad4d1304_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_4_ad4d1304_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_4_ad4d1304_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_4_ad4d1304_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_4_ad4d1304_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_4_ad4d1304,              !- Zone Name
  0_floor_zone01_4_ad4d1304 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_4_ad4d1304 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_4_ad4d1304 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 9;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone01_4_ad4d1304 Inlet Node List, !- Name
  Node 83;                                !- Node Name 1

NodeList,
  0_floor_zone01_4_ad4d1304 Exhaust Node List, !- Name
  Node 82;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_4_ad4d1304 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 83,                                !- Zone Supply Air Node Name
  Node 82,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_4_ad4d1304 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_4_ad4d1304 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_4_ad4d1304,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_4_ad4d1304 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_4_ad4d1304 DSOA Space List, !- Name
  0_floor_zone01_4_ad4d1304_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_5_1f3be919,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  315,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_5_1f3be919_Space,        !- Name
  0_floor_zone01_5_1f3be919,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_5_1f3be919..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_5_1f3be919,              !- Zone Name
  0_floor_zone01_5_1f3be919_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_5_4d8695f5..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 28, 0,                              !- X,Y,Z Vertex 2 {m}
  2.56031772436967e-15, 28, 0,            !- X,Y,Z Vertex 3 {m}
  2.56031772436967e-15, 28, 3;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_1f3be919..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_5_1f3be919,              !- Zone Name
  0_floor_zone01_5_1f3be919_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_4_7c5ce44b..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000041370185e-15, 20.5, 3,          !- X,Y,Z Vertex 1 {m}
  5.00000041370185e-15, 20.5, 0,          !- X,Y,Z Vertex 2 {m}
  14, 20.5, 0,                            !- X,Y,Z Vertex 3 {m}
  14, 20.5, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_1f3be919..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_5_1f3be919,              !- Zone Name
  0_floor_zone01_5_1f3be919_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 0,                              !- X,Y,Z Vertex 1 {m}
  14, 20.5, 0,                            !- X,Y,Z Vertex 2 {m}
  5.00000041370185e-15, 20.5, 0,          !- X,Y,Z Vertex 3 {m}
  2.56031772436967e-15, 28, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_1f3be919..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_5_1f3be919,              !- Zone Name
  0_floor_zone01_5_1f3be919_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 20.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 20.5, 0,                            !- X,Y,Z Vertex 2 {m}
  14, 28, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 28, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_4_f79adbd1,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_5_1f3be919..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 26.63270625, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 26.63270625, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14, 27.05141875, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 27.05141875, 2.4;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_5_bd745bc4,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_5_1f3be919..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 22.44558125, 2.4,                   !- X,Y,Z Vertex 1 {m}
  14, 22.44558125, 1.4,                   !- X,Y,Z Vertex 2 {m}
  14, 22.86429375, 1.4,                   !- X,Y,Z Vertex 3 {m}
  14, 22.86429375, 2.4;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_1f3be919..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_5_1f3be919,              !- Zone Name
  0_floor_zone01_5_1f3be919_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56031772436967e-15, 28, 3,            !- X,Y,Z Vertex 1 {m}
  2.56031772436967e-15, 28, 0,            !- X,Y,Z Vertex 2 {m}
  5.00000041370185e-15, 20.5, 0,          !- X,Y,Z Vertex 3 {m}
  5.00000041370185e-15, 20.5, 3;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_6_0c6be450,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_5_1f3be919..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.275745, 2.4,                      !- X,Y,Z Vertex 1 {m}
  0, 24.275745, 1.4,                      !- X,Y,Z Vertex 2 {m}
  0, 21.370955, 1.4,                      !- X,Y,Z Vertex 3 {m}
  0, 21.370955, 2.4;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_1f3be919..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_5_1f3be919,              !- Zone Name
  0_floor_zone01_5_1f3be919_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_5_1f3be919..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56031772436967e-15, 28, 3,            !- X,Y,Z Vertex 1 {m}
  5.00000041370185e-15, 20.5, 3,          !- X,Y,Z Vertex 2 {m}
  14, 20.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 28, 3;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_5_1f3be919 Thermostat,   !- Name
  0_floor_zone01_5_1f3be919,              !- Zone or ZoneList Name
  0_floor_zone01_5_1f3be919 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_5_1f3be919_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_5_1f3be919 Thermostat Schedule, !- Name
  0_floor_zone01_5_1f3be919 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_5_1f3be919 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_5_1f3be919_Setpoint,             !- Name
  zone01_5_1f3be919_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_5_1f3be919_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_5_1f3be919_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_5_1f3be919_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_5_1f3be919_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_5_1f3be919_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_5_1f3be919_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_5_1f3be919_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_5_1f3be919_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_5_1f3be919_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_5_1f3be919_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_5_1f3be919_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_5_1f3be919_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_5_1f3be919_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_5_1f3be919_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_5_1f3be919_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_5_1f3be919_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_5_1f3be919,              !- Zone Name
  0_floor_zone01_5_1f3be919 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_5_1f3be919 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_5_1f3be919 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                !- Zone Air Node Name

NodeList,
  0_floor_zone01_5_1f3be919 Inlet Node List, !- Name
  Node 89;                                !- Node Name 1

NodeList,
  0_floor_zone01_5_1f3be919 Exhaust Node List, !- Name
  Node 88;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_5_1f3be919 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 89,                                !- Zone Supply Air Node Name
  Node 88,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_5_1f3be919 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_5_1f3be919 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_5_1f3be919,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_5_1f3be919 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_5_1f3be919 DSOA Space List, !- Name
  0_floor_zone01_5_1f3be919_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_6_08474849,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  209.874,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_6_08474849_Space,        !- Name
  0_floor_zone01_6_08474849,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
