
Version,
  22.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Parametric_sim,                         !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shade_002faa06,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 21.7494, 2.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 21.7494, 1.4,                    !- X,Y,Z Vertex 2 {m}
  14, 21.7494, 1.4,                       !- X,Y,Z Vertex 3 {m}
  14, 21.7494, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0064878d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 42.0746, 8.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 41.6760666666667, 8.4,           !- X,Y,Z Vertex 2 {m}
  14, 41.6760666666667, 8.4,              !- X,Y,Z Vertex 3 {m}
  14, 42.0746, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0146c8a8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.0840333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  39.0840333333333, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  39.0840333333333, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  39.0840333333333, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0157f9fb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.6793, -0.45, 2.4,                    !- X,Y,Z Vertex 1 {m}
  40.6793, -0.45, 1.4,                    !- X,Y,Z Vertex 2 {m}
  40.6793, 0, 1.4,                        !- X,Y,Z Vertex 3 {m}
  40.6793, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_018d2197,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.78285, 8.45, 8.4,                    !- X,Y,Z Vertex 1 {m}
  45.78285, 8.45, 7.4,                    !- X,Y,Z Vertex 2 {m}
  45.78285, 8, 7.4,                       !- X,Y,Z Vertex 3 {m}
  45.78285, 8, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_01b9d2d5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 23.3264571428571, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 23.3264571428571, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 23.3264571428571, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 23.3264571428571, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_01c03f89,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  71.787, 2.2, 2.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 2.2, 1.4,                       !- X,Y,Z Vertex 2 {m}
  72.237, 2.2, 1.4,                       !- X,Y,Z Vertex 3 {m}
  72.237, 2.2, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_02043acb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.8765071428572, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  35.8765071428572, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  35.8765071428572, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  35.8765071428572, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_022e3470,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 33.7054, 5.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 33.7054, 4.4,                    !- X,Y,Z Vertex 2 {m}
  14, 33.7054, 4.4,                       !- X,Y,Z Vertex 3 {m}
  14, 33.7054, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_03adf0f4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 16.5478285714286, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 16.5478285714286, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 16.5478285714286, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 16.5478285714286, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_03d470a3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  66.4210642857143, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  66.4210642857143, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  66.4210642857143, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  66.4210642857143, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_03d5b82f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.3659357142857, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  19.3659357142857, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  19.3659357142857, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  19.3659357142857, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_041a7141,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 54.0306, 8.4,                       !- X,Y,Z Vertex 1 {m}
  14, 54.0306, 7.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 54.0306, 7.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 54.0306, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_041ae79d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 31.3013142857143, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 31.3013142857143, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 31.3013142857143, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 31.3013142857143, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_049bfedb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 22.1479333333333, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 21.7494, 5.4,                    !- X,Y,Z Vertex 2 {m}
  14, 21.7494, 5.4,                       !- X,Y,Z Vertex 3 {m}
  14, 22.1479333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_04b2a335,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  71.787, 6.2, 2.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 6.2, 1.4,                       !- X,Y,Z Vertex 2 {m}
  72.237, 6.2, 1.4,                       !- X,Y,Z Vertex 3 {m}
  72.237, 6.2, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_05cd5a68,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 44.4598285714286, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 44.4598285714286, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 44.4598285714286, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 44.4598285714286, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_069429ec,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 6.2, 2.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 5.8, 2.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 5.8, 2.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 6.2, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_06b6310b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 15.3516, 5.4,                        !- X,Y,Z Vertex 1 {m}
  0, 12.5604, 5.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 12.5604, 5.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 15.3516, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_06c32046,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  51.0485333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  51.0485333333333, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  51.0485333333333, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  51.0485333333333, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_07c9f670,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.0130333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  63.0130333333333, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  63.0130333333333, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  63.0130333333333, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_07d39626,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 20.5352571428571, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 20.5352571428571, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 20.5352571428571, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 20.5352571428571, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_089418f4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 49.6467333333333, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 49.6467333333333, 4.4,           !- X,Y,Z Vertex 2 {m}
  14, 49.6467333333333, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 49.6467333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_08ddb2fd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 30.1186, 5.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 29.7200666666667, 5.4,           !- X,Y,Z Vertex 2 {m}
  14, 29.7200666666667, 5.4,              !- X,Y,Z Vertex 3 {m}
  14, 30.1186, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0a87214f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.6319666666667, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  56.6319666666667, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  56.6319666666667, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  56.6319666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0afdc81a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.8765071428572, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  35.8765071428572, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  35.8765071428572, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  35.8765071428572, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0b6fc9f2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.58554285714286, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.58554285714286, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 4.58554285714286, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 4.58554285714286, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0bc0d182,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 33.7054, 8.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 33.7054, 7.4,                    !- X,Y,Z Vertex 2 {m}
  14, 33.7054, 7.4,                       !- X,Y,Z Vertex 3 {m}
  14, 33.7054, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0bc9a1fe,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 36.4849714285714, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 36.4849714285714, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 36.4849714285714, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 36.4849714285714, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0c0f3dde,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.7621333333333, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  12.7621333333333, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  12.7621333333333, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  12.7621333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0cbaf2e2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 22.1479333333333, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 21.7494, 2.4,                    !- X,Y,Z Vertex 2 {m}
  14, 21.7494, 2.4,                       !- X,Y,Z Vertex 3 {m}
  14, 22.1479333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0e703a1b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 56.274, 2.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 55.824, 2.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 55.824, 2.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 56.274, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0ecd954f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 38.0892666666666, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 38.0892666666666, 7.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 38.0892666666666, 7.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 38.0892666666666, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_10a63358,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 24.5226857142857, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 24.5226857142857, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 24.5226857142857, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 24.5226857142857, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1109a0af,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.17869999999998, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  7.17869999999998, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  4.78579999999998, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  4.78579999999998, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_112ef320,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1313666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  23.1313666666667, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  23.1313666666667, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  23.1313666666667, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_11ec0968,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.0958666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  35.0958666666667, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  35.0958666666667, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  35.0958666666667, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_11f61cd6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  51.0485333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  51.0485333333333, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  51.0485333333333, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  51.0485333333333, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_12345883,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.78285, 8.45, 2.4,                    !- X,Y,Z Vertex 1 {m}
  45.78285, 8.45, 1.4,                    !- X,Y,Z Vertex 2 {m}
  45.78285, 8, 1.4,                       !- X,Y,Z Vertex 3 {m}
  45.78285, 8, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_12ff5f45,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.78285, 8.45, 2.4,                    !- X,Y,Z Vertex 1 {m}
  45.78285, 8, 2.4,                       !- X,Y,Z Vertex 2 {m}
  44.1317928571428, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  44.1317928571428, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_13b98df1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.78579999999998, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  4.78579999999998, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  4.78579999999998, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  4.78579999999998, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_145d88df,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 50.0452666666667, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 50.0452666666667, 7.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 50.0452666666667, 7.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 50.0452666666667, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_14a83197,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.5487071428571, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  70.5487071428571, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  70.5487071428571, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  70.5487071428571, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_14a89a07,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 17.7640666666667, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 17.7640666666667, 7.4,           !- X,Y,Z Vertex 2 {m}
  14, 17.7640666666667, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 17.7640666666667, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_14c61963,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 56.274, 5.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 55.824, 5.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 55.824, 5.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 56.274, 5.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_14d14696,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 39.2761714285714, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 39.2761714285714, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 39.2761714285714, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 39.2761714285714, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1575d16f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 10.1919333333333, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 9.79340000000001, 2.4,           !- X,Y,Z Vertex 2 {m}
  14, 9.79340000000001, 2.4,              !- X,Y,Z Vertex 3 {m}
  14, 10.1919333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_158555c6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.88935, 8.45, 8.4,                    !- X,Y,Z Vertex 1 {m}
  16.88935, 8.45, 7.4,                    !- X,Y,Z Vertex 2 {m}
  16.88935, 8, 7.4,                       !- X,Y,Z Vertex 3 {m}
  16.88935, 8, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1594f0b0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.6083, -0.45, 2.4,                    !- X,Y,Z Vertex 1 {m}
  64.6083, -0.45, 1.4,                    !- X,Y,Z Vertex 2 {m}
  64.6083, 0, 1.4,                        !- X,Y,Z Vertex 3 {m}
  64.6083, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_16d3d485,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.0603666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  47.0603666666667, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  47.0603666666667, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  47.0603666666667, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_196c6d2d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.78579999999998, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  4.78579999999998, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  4.78579999999998, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  4.78579999999998, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_196d3fc0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.6423642857143, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  60.6423642857143, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  60.6423642857143, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  60.6423642857143, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_19f814d0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.1446357142857, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  25.1446357142857, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  25.1446357142857, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  25.1446357142857, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1a0ceb23,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 47.2510285714286, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 47.2510285714286, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 47.2510285714286, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 47.2510285714286, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1a5784cf,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 39.2761714285714, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 39.2761714285714, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 39.2761714285714, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 39.2761714285714, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1a6611a2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 56.274, 8.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 55.824, 8.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 55.824, 8.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 56.274, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1af9ed48,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.05, 55.824, 5.4,                      !- X,Y,Z Vertex 1 {m}
  8.05, 55.824, 4.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 56.274, 4.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 56.274, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1b4ad95c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 48.4472571428571, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 48.4472571428571, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 48.4472571428571, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 48.4472571428571, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1c2896c5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.7029666666667, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  32.7029666666667, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  32.7029666666667, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  32.7029666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1d0fb545,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7503, -0.45, 2.4,                    !- X,Y,Z Vertex 1 {m}
  16.7503, -0.45, 1.4,                    !- X,Y,Z Vertex 2 {m}
  16.7503, 0, 1.4,                        !- X,Y,Z Vertex 3 {m}
  16.7503, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1d886de1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 51.2384571428571, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 48.4472571428571, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 48.4472571428571, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 51.2384571428571, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1e133362,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.598114285714287, 5.4,              !- X,Y,Z Vertex 1 {m}
  0, 0.598114285714287, 4.4,              !- X,Y,Z Vertex 2 {m}
  -0.45, 0.598114285714287, 4.4,          !- X,Y,Z Vertex 3 {m}
  -0.45, 0.598114285714287, 5.4;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1e15062c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 25.7347333333333, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 25.7347333333333, 1.4,           !- X,Y,Z Vertex 2 {m}
  14, 25.7347333333333, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 25.7347333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1eb9f7fd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 11.3641714285714, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 8.57297142857143, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 8.57297142857143, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 11.3641714285714, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1ec75567,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.6201333333333, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  60.6201333333333, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  60.6201333333333, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  60.6201333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1eed748e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.9893666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  70.9893666666667, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  68.5964666666667, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  68.5964666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1f0abc58,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.0722, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  43.0722, 0, 4.4,                        !- X,Y,Z Vertex 2 {m}
  43.0722, -0.45, 4.4,                    !- X,Y,Z Vertex 3 {m}
  43.0722, -0.45, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1f33a634,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 47.2510285714286, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 44.4598285714286, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 44.4598285714286, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 47.2510285714286, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1f3c66e5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 30.1186, 2.4,                       !- X,Y,Z Vertex 1 {m}
  14, 30.1186, 1.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 30.1186, 1.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 30.1186, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_1f560346,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  68.5964666666667, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  68.5964666666667, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  68.5964666666667, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  68.5964666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_20c5dccc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.4935785714286, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  23.4935785714286, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  23.4935785714286, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  23.4935785714286, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_210888b9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 34.1039333333333, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 34.1039333333333, 4.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 34.1039333333333, 4.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 34.1039333333333, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_216351fa,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 26.1332666666667, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 26.1332666666667, 1.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 26.1332666666667, 1.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 26.1332666666667, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2188197d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 19.3390285714286, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 16.5478285714286, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 16.5478285714286, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 19.3390285714286, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_21c3bece,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 38.0892666666666, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 38.0892666666666, 4.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 38.0892666666666, 4.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 38.0892666666666, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_21d1d8d4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.7700071428571, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  64.7700071428571, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  64.7700071428571, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  64.7700071428571, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_229211de,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 46.0599333333333, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 46.0599333333333, 7.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 46.0599333333333, 7.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 46.0599333333333, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_22970418,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.0381357142857, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  54.0381357142857, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  52.3870785714285, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  52.3870785714285, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_23f25679,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 15.3516, 2.4,                        !- X,Y,Z Vertex 1 {m}
  0, 12.5604, 2.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 12.5604, 2.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 15.3516, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_241041f7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 56.274, 5.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 55.824, 5.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 55.824, 5.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 56.274, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2468b6f9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2382928571429, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  15.2382928571429, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  15.2382928571429, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  15.2382928571429, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_24f9cc51,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.0722, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  43.0722, -0.45, 2.4,                    !- X,Y,Z Vertex 2 {m}
  40.6793, -0.45, 2.4,                    !- X,Y,Z Vertex 3 {m}
  40.6793, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_25641da0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.0722, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  43.0722, -0.45, 8.4,                    !- X,Y,Z Vertex 2 {m}
  40.6793, -0.45, 8.4,                    !- X,Y,Z Vertex 3 {m}
  40.6793, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_25d537ca,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.05, 55.824, 8.4,                      !- X,Y,Z Vertex 1 {m}
  1.05, 55.824, 7.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 56.274, 7.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 56.274, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_26d2d8a5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.797633333333328, -0.45, 5.4,          !- X,Y,Z Vertex 1 {m}
  0.797633333333328, -0.45, 4.4,          !- X,Y,Z Vertex 2 {m}
  0.797633333333328, 0, 4.4,              !- X,Y,Z Vertex 3 {m}
  0.797633333333328, 0, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2705d20c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.7266333333333, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  24.7266333333333, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  24.7266333333333, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  24.7266333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_284075ce,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.0367, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  55.0367, 0, 1.4,                        !- X,Y,Z Vertex 2 {m}
  55.0367, -0.45, 1.4,                    !- X,Y,Z Vertex 3 {m}
  55.0367, -0.45, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_28676442,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 42.0746, 5.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 41.6760666666667, 5.4,           !- X,Y,Z Vertex 2 {m}
  14, 41.6760666666667, 5.4,              !- X,Y,Z Vertex 3 {m}
  14, 42.0746, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2894d94c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 27.3138857142857, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 27.3138857142857, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 27.3138857142857, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 27.3138857142857, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_28ed85a5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  71.787, 6.2, 8.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 6.2, 7.4,                       !- X,Y,Z Vertex 2 {m}
  72.237, 6.2, 7.4,                       !- X,Y,Z Vertex 3 {m}
  72.237, 6.2, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2924f5a8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 13.7787333333333, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 13.7787333333333, 7.4,           !- X,Y,Z Vertex 2 {m}
  14, 13.7787333333333, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 13.7787333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_296db184,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 47.2510285714286, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 44.4598285714286, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 44.4598285714286, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 47.2510285714286, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2977c1f6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.6212214285714, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  27.6212214285714, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  27.6212214285714, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  27.6212214285714, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2a48cbf5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 27.3138857142857, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 24.5226857142857, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 24.5226857142857, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 27.3138857142857, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2a6b2467,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.58554285714286, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.58554285714286, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 4.58554285714286, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 4.58554285714286, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2ae47565,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.2722785714286, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  29.2722785714286, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  27.6212214285714, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  27.6212214285714, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2b3e8699,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2934214285714, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  62.2934214285714, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  62.2934214285714, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  62.2934214285714, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2b70e1a2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 14.1772666666667, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 13.7787333333333, 2.4,           !- X,Y,Z Vertex 2 {m}
  14, 13.7787333333333, 2.4,              !- X,Y,Z Vertex 3 {m}
  14, 14.1772666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2c0b5838,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2934214285714, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  62.2934214285714, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  60.6423642857143, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  60.6423642857143, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2c4fda1b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.0012, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  67.0012, 0, 4.4,                        !- X,Y,Z Vertex 2 {m}
  67.0012, -0.45, 4.4,                    !- X,Y,Z Vertex 3 {m}
  67.0012, -0.45, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2d2f1685,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2934214285714, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  62.2934214285714, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  62.2934214285714, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  62.2934214285714, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2d7bb4a6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 33.7054, 2.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 33.7054, 1.4,                    !- X,Y,Z Vertex 2 {m}
  14, 33.7054, 1.4,                       !- X,Y,Z Vertex 3 {m}
  14, 33.7054, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2dc01405,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.3999214285714, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  33.3999214285714, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  33.3999214285714, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  33.3999214285714, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2ec24070,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 7.37674285714286, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 7.37674285714286, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 7.37674285714286, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 7.37674285714286, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2ee67081,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.0381357142857, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  54.0381357142857, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  52.3870785714285, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  52.3870785714285, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2f6ee1f0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 18.1626, 2.4,                       !- X,Y,Z Vertex 1 {m}
  14, 18.1626, 1.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 18.1626, 1.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 18.1626, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_2f82f2a2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 15.3516, 8.4,                        !- X,Y,Z Vertex 1 {m}
  0, 12.5604, 8.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 12.5604, 8.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 15.3516, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_30027cdc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.1668666666666, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  11.1668666666666, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  8.77396666666665, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  8.77396666666665, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_30178318,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 55.2258857142857, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 55.2258857142857, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 55.2258857142857, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 55.2258857142857, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_30388f02,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.1668666666666, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  11.1668666666666, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  11.1668666666666, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  11.1668666666666, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_30e85767,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 15.3516, 8.4,                    !- X,Y,Z Vertex 1 {m}
  -0.45, 15.3516, 7.4,                    !- X,Y,Z Vertex 2 {m}
  0, 15.3516, 7.4,                        !- X,Y,Z Vertex 3 {m}
  0, 15.3516, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3122afa3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.0958666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  35.0958666666667, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  32.7029666666667, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  32.7029666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_322d78cf,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  66.4210642857143, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  66.4210642857143, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  64.7700071428571, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  64.7700071428571, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_32b535bd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.6212214285714, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  27.6212214285714, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  27.6212214285714, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  27.6212214285714, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_32c7ae52,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 2.2, 2.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 1.8, 2.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 1.8, 2.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 2.2, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_32faf6a7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.0248666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  59.0248666666667, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  56.6319666666667, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  56.6319666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3319bd95,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 56.274, 5.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 56.274, 4.4,                      !- X,Y,Z Vertex 2 {m}
  2.45, 55.824, 4.4,                      !- X,Y,Z Vertex 3 {m}
  2.45, 55.824, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3357a47c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 5.8, 8.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 5.8, 7.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 5.8, 7.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 5.8, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_33863269,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 56.274, 2.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 56.274, 1.4,                      !- X,Y,Z Vertex 2 {m}
  2.45, 55.824, 1.4,                      !- X,Y,Z Vertex 3 {m}
  2.45, 55.824, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_34623e10,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 37.6907333333333, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 37.6907333333333, 7.4,           !- X,Y,Z Vertex 2 {m}
  14, 37.6907333333333, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 37.6907333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_35241795,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.0012, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  67.0012, -0.45, 2.4,                    !- X,Y,Z Vertex 2 {m}
  64.6083, -0.45, 2.4,                    !- X,Y,Z Vertex 3 {m}
  64.6083, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_35377d4b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1432, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  19.1432, 0, 4.4,                        !- X,Y,Z Vertex 2 {m}
  19.1432, -0.45, 4.4,                    !- X,Y,Z Vertex 3 {m}
  19.1432, -0.45, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_355d4dca,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.5275642857143, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  37.5275642857143, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  37.5275642857143, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  37.5275642857143, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_35af3d3c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 26.1332666666667, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 25.7347333333333, 8.4,           !- X,Y,Z Vertex 2 {m}
  14, 25.7347333333333, 8.4,              !- X,Y,Z Vertex 3 {m}
  14, 26.1332666666667, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_35d4d09c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 19.3390285714286, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 19.3390285714286, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 19.3390285714286, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 19.3390285714286, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_35d860f9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.19053333333331, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  3.19053333333331, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  3.19053333333331, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  3.19053333333331, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_35f6610b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 28.5101142857143, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 28.5101142857143, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 28.5101142857143, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 28.5101142857143, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_36120b82,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 29.7200666666667, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 29.7200666666667, 4.4,           !- X,Y,Z Vertex 2 {m}
  14, 29.7200666666667, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 29.7200666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3624b11a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.05, 55.824, 2.4,                      !- X,Y,Z Vertex 1 {m}
  8.05, 55.824, 1.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 56.274, 1.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 56.274, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_37313ad4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.55, 55.824, 8.4,                      !- X,Y,Z Vertex 1 {m}
  4.55, 55.824, 7.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 56.274, 7.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 56.274, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_388f71d4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 3.38931428571429, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 3.38931428571429, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 3.38931428571429, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 3.38931428571429, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_39d0a33b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  68.5964666666667, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  68.5964666666667, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  68.5964666666667, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  68.5964666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3a3cbf01,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.6083, -0.45, 5.4,                    !- X,Y,Z Vertex 1 {m}
  64.6083, -0.45, 4.4,                    !- X,Y,Z Vertex 2 {m}
  64.6083, 0, 4.4,                        !- X,Y,Z Vertex 3 {m}
  64.6083, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3a882ac7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 56.274, 8.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 55.824, 8.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 55.824, 8.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 56.274, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3b2e06d5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 56.274, 8.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 56.274, 7.4,                      !- X,Y,Z Vertex 2 {m}
  5.95, 55.824, 7.4,                      !- X,Y,Z Vertex 3 {m}
  5.95, 55.824, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3bfe0d22,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.1077, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  31.1077, -0.45, 2.4,                    !- X,Y,Z Vertex 2 {m}
  28.7148, -0.45, 2.4,                    !- X,Y,Z Vertex 3 {m}
  28.7148, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3d466bf0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.77396666666665, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  8.77396666666665, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  8.77396666666665, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  8.77396666666665, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3e20eefd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.5487071428571, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  70.5487071428571, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  70.5487071428571, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  70.5487071428571, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3e38166c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.38931428571429, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 0.598114285714287, 5.4,              !- X,Y,Z Vertex 2 {m}
  -0.45, 0.598114285714287, 5.4,          !- X,Y,Z Vertex 3 {m}
  -0.45, 3.38931428571429, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3ea7be15,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1432, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  19.1432, 0, 7.4,                        !- X,Y,Z Vertex 2 {m}
  19.1432, -0.45, 7.4,                    !- X,Y,Z Vertex 3 {m}
  19.1432, -0.45, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3ec33d92,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.0958666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  35.0958666666667, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  35.0958666666667, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  35.0958666666667, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3f185a87,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.0130333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  63.0130333333333, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  60.6201333333333, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  60.6201333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3f6d4843,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.0012, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  67.0012, -0.45, 5.4,                    !- X,Y,Z Vertex 2 {m}
  64.6083, -0.45, 5.4,                    !- X,Y,Z Vertex 3 {m}
  64.6083, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_3f94c8a4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 32.4975428571428, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 32.4975428571428, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 32.4975428571428, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 32.4975428571428, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4188f23c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 10.1919333333333, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 9.79340000000001, 5.4,           !- X,Y,Z Vertex 2 {m}
  14, 9.79340000000001, 5.4,              !- X,Y,Z Vertex 3 {m}
  14, 10.1919333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_41b31635,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2934214285714, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  62.2934214285714, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  60.6423642857143, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  60.6423642857143, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_41bdec7d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.6319666666667, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  56.6319666666667, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  56.6319666666667, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  56.6319666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_426b3557,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1432, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  19.1432, 0, 1.4,                        !- X,Y,Z Vertex 2 {m}
  19.1432, -0.45, 1.4,                    !- X,Y,Z Vertex 3 {m}
  19.1432, -0.45, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_429e9670,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2934214285714, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  62.2934214285714, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  60.6423642857143, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  60.6423642857143, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_430f3167,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 24.5226857142857, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 24.5226857142857, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 24.5226857142857, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 24.5226857142857, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_43116410,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.9104928571428, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  49.9104928571428, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  48.2594357142857, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  48.2594357142857, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_433e449f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.0130333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  63.0130333333333, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  60.6201333333333, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  60.6201333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_433e74b0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.0130333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  63.0130333333333, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  60.6201333333333, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  60.6201333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_43b2e0cb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 39.2761714285714, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 36.4849714285714, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 36.4849714285714, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 39.2761714285714, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_43bede9e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.1195333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  27.1195333333333, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  27.1195333333333, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  27.1195333333333, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4423b9cb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 35.2887428571429, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 32.4975428571428, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 32.4975428571428, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 35.2887428571429, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4425b39f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 36.4849714285714, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 36.4849714285714, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 36.4849714285714, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 36.4849714285714, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_44c07bfb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 13.7787333333333, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 13.7787333333333, 4.4,           !- X,Y,Z Vertex 2 {m}
  14, 13.7787333333333, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 13.7787333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_465b805d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.55, 55.824, 2.4,                      !- X,Y,Z Vertex 1 {m}
  4.55, 55.824, 1.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 56.274, 1.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 56.274, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_465cf9cb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 10.1919333333333, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 9.79340000000001, 8.4,           !- X,Y,Z Vertex 2 {m}
  14, 9.79340000000001, 8.4,              !- X,Y,Z Vertex 3 {m}
  14, 10.1919333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_46b25df5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.5147214285714, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  56.5147214285714, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  56.5147214285714, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  56.5147214285714, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_46e79c3e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.0603666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  47.0603666666667, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  44.6674666666667, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  44.6674666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_478d30e1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.7700071428571, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  64.7700071428571, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  64.7700071428571, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  64.7700071428571, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4815ee01,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.0169928571429, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  21.0169928571429, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  19.3659357142857, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  19.3659357142857, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_48418374,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.9104928571428, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  49.9104928571428, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  49.9104928571428, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  49.9104928571428, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_48c31fe1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1313666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  23.1313666666667, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  23.1313666666667, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  23.1313666666667, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_49d36cc9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.6201333333333, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  60.6201333333333, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  60.6201333333333, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  60.6201333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_49d7795b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.598114285714287, 2.4,              !- X,Y,Z Vertex 1 {m}
  0, 0.598114285714287, 1.4,              !- X,Y,Z Vertex 2 {m}
  -0.45, 0.598114285714287, 1.4,          !- X,Y,Z Vertex 3 {m}
  -0.45, 0.598114285714287, 2.4;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_49f0f28b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 56.274, 8.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 56.274, 7.4,                      !- X,Y,Z Vertex 2 {m}
  2.45, 55.824, 7.4,                      !- X,Y,Z Vertex 3 {m}
  2.45, 55.824, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4a7b7f0e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.1657785714286, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  58.1657785714286, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  56.5147214285714, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  56.5147214285714, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4b151697,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 56.274, 5.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 55.824, 5.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 55.824, 5.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 56.274, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4b4eb418,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.0367, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  55.0367, -0.45, 5.4,                    !- X,Y,Z Vertex 2 {m}
  52.6438, -0.45, 5.4,                    !- X,Y,Z Vertex 3 {m}
  52.6438, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4be5c4ca,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 5.8, 2.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 5.8, 1.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 5.8, 1.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 5.8, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4d0cd29d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 15.3516, 5.4,                    !- X,Y,Z Vertex 1 {m}
  -0.45, 15.3516, 4.4,                    !- X,Y,Z Vertex 2 {m}
  0, 15.3516, 4.4,                        !- X,Y,Z Vertex 3 {m}
  0, 15.3516, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4d4c8778,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 20.5352571428571, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 20.5352571428571, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 20.5352571428571, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 20.5352571428571, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4ddeae96,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.19053333333331, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  3.19053333333331, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  0.797633333333328, -0.45, 8.4,          !- X,Y,Z Vertex 3 {m}
  0.797633333333328, 0, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4e0d8507,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.05, 55.824, 2.4,                      !- X,Y,Z Vertex 1 {m}
  1.05, 55.824, 1.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 56.274, 1.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 56.274, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4e476217,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.0248666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  59.0248666666667, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  59.0248666666667, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  59.0248666666667, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4e557604,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 42.0746, 5.4,                       !- X,Y,Z Vertex 1 {m}
  14, 42.0746, 4.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 42.0746, 4.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 42.0746, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4e679a28,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.6438, -0.45, 2.4,                    !- X,Y,Z Vertex 1 {m}
  52.6438, -0.45, 1.4,                    !- X,Y,Z Vertex 2 {m}
  52.6438, 0, 1.4,                        !- X,Y,Z Vertex 3 {m}
  52.6438, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4e72ec8c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 49.6467333333333, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 49.6467333333333, 1.4,           !- X,Y,Z Vertex 2 {m}
  14, 49.6467333333333, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 49.6467333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4e977f61,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 25.7347333333333, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 25.7347333333333, 4.4,           !- X,Y,Z Vertex 2 {m}
  14, 25.7347333333333, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 25.7347333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4f204b07,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.2722785714286, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  29.2722785714286, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  29.2722785714286, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  29.2722785714286, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4fca6399,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 38.0892666666666, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 38.0892666666666, 1.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 38.0892666666666, 1.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 38.0892666666666, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4fdfd7de,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.0381357142857, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  54.0381357142857, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  54.0381357142857, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  54.0381357142857, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4ff4fb59,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.1657785714286, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  58.1657785714286, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  56.5147214285714, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  56.5147214285714, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_4ff7077d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.6556333333333, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  48.6556333333333, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  48.6556333333333, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  48.6556333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_50343e41,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 55.2258857142857, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 52.4346857142857, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 52.4346857142857, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 55.2258857142857, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_503f039c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 11.3641714285714, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 8.57297142857143, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 8.57297142857143, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 11.3641714285714, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_50a27ac3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 53.6320666666667, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 53.6320666666667, 1.4,           !- X,Y,Z Vertex 2 {m}
  14, 53.6320666666667, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 53.6320666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_513b7e10,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 56.274, 2.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 56.274, 1.4,                     !- X,Y,Z Vertex 2 {m}
  12.95, 55.824, 1.4,                     !- X,Y,Z Vertex 3 {m}
  12.95, 55.824, 2.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_51b018c9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.1668666666666, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  11.1668666666666, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  11.1668666666666, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  11.1668666666666, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_52423a82,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.9893666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  70.9893666666667, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  68.5964666666667, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  68.5964666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_52729799,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 39.2761714285714, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 36.4849714285714, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 36.4849714285714, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 39.2761714285714, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_52f07ccc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.7700071428571, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  64.7700071428571, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  64.7700071428571, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  64.7700071428571, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_531f3143,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 6.2, 8.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 5.8, 8.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 5.8, 8.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 6.2, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_53eea22b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 47.2510285714286, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 47.2510285714286, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 47.2510285714286, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 47.2510285714286, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5459b481,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 8.57297142857143, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 8.57297142857143, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 8.57297142857143, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 8.57297142857143, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_548cb7e8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 2.2, 8.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 1.8, 8.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 1.8, 8.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 2.2, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_54d6e4cb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 45.6614, 2.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 45.6614, 1.4,                    !- X,Y,Z Vertex 2 {m}
  14, 45.6614, 1.4,                       !- X,Y,Z Vertex 3 {m}
  14, 45.6614, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_54d97abb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 56.274, 2.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 55.824, 2.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 55.824, 2.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 56.274, 2.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_560406ad,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 11.3641714285714, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 11.3641714285714, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 11.3641714285714, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 11.3641714285714, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_567fa3ed,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 52.4346857142857, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 52.4346857142857, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 52.4346857142857, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 52.4346857142857, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_57b98082,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.0367, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  55.0367, -0.45, 8.4,                    !- X,Y,Z Vertex 2 {m}
  52.6438, -0.45, 8.4,                    !- X,Y,Z Vertex 3 {m}
  52.6438, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_585d4909,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 43.2636, 5.4,                        !- X,Y,Z Vertex 1 {m}
  0, 40.4724, 5.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 40.4724, 5.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 43.2636, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5897734c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 11.3641714285714, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 11.3641714285714, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 11.3641714285714, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 11.3641714285714, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_59d87e83,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.6552071428572, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  41.6552071428572, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  41.6552071428572, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  41.6552071428572, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5a6fd9e5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 55.2258857142857, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 55.2258857142857, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 55.2258857142857, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 55.2258857142857, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5b99d4ea,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 48.4472571428571, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 48.4472571428571, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 48.4472571428571, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 48.4472571428571, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5c004561,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 56.274, 5.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 56.274, 4.4,                      !- X,Y,Z Vertex 2 {m}
  9.45, 55.824, 4.4,                      !- X,Y,Z Vertex 3 {m}
  9.45, 55.824, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5c37718e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.1657785714286, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  58.1657785714286, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  58.1657785714286, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  58.1657785714286, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5cfca6d5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.0603666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  47.0603666666667, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  44.6674666666667, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  44.6674666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5d0119b9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 9.79340000000001, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 9.79340000000001, 1.4,           !- X,Y,Z Vertex 2 {m}
  14, 9.79340000000001, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 9.79340000000001, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5df3374d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 37.6907333333333, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 37.6907333333333, 4.4,           !- X,Y,Z Vertex 2 {m}
  14, 37.6907333333333, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 37.6907333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5e5c4528,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 36.4849714285714, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 36.4849714285714, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 36.4849714285714, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 36.4849714285714, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5f052fdd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.6552071428572, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  41.6552071428572, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  41.6552071428572, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  41.6552071428572, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5f146c5d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 22.1479333333333, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 22.1479333333333, 1.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 22.1479333333333, 1.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 22.1479333333333, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5fa3090a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 17.7640666666667, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 17.7640666666667, 4.4,           !- X,Y,Z Vertex 2 {m}
  14, 17.7640666666667, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 17.7640666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_5fc76461,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.0367, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  55.0367, 0, 4.4,                        !- X,Y,Z Vertex 2 {m}
  55.0367, -0.45, 4.4,                    !- X,Y,Z Vertex 3 {m}
  55.0367, -0.45, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_600d93fd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 5.8, 5.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 5.8, 4.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 5.8, 4.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 5.8, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_60f70617,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  66.4210642857143, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  66.4210642857143, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  66.4210642857143, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  66.4210642857143, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_613536d4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.0169928571429, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  21.0169928571429, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  19.3659357142857, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  19.3659357142857, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6192a234,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 51.2384571428571, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 48.4472571428571, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 48.4472571428571, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 51.2384571428571, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_62e0ee4e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1313666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  23.1313666666667, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  20.7384666666667, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  20.7384666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6384491d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.19053333333331, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  3.19053333333331, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  3.19053333333331, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  3.19053333333331, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_638495ab,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 46.0599333333333, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 46.0599333333333, 4.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 46.0599333333333, 4.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 46.0599333333333, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_63bc21d7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.19053333333331, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  3.19053333333331, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  0.797633333333328, -0.45, 5.4,          !- X,Y,Z Vertex 3 {m}
  0.797633333333328, 0, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_63cf251f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 53.6320666666667, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 53.6320666666667, 7.4,           !- X,Y,Z Vertex 2 {m}
  14, 53.6320666666667, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 53.6320666666667, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_63fb7e9f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 12.5604, 2.4,                        !- X,Y,Z Vertex 1 {m}
  0, 12.5604, 1.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 12.5604, 1.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 12.5604, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_643244a3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.9104928571428, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  49.9104928571428, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  48.2594357142857, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  48.2594357142857, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_643ba239,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 26.1332666666667, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 26.1332666666667, 7.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 26.1332666666667, 7.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 26.1332666666667, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_64ee5dad,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.1446357142857, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  25.1446357142857, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  23.4935785714286, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  23.4935785714286, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_65106a2d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 23.3264571428571, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 20.5352571428571, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 20.5352571428571, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 23.3264571428571, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_658618ea,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 40.4724, 5.4,                        !- X,Y,Z Vertex 1 {m}
  0, 40.4724, 4.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 40.4724, 4.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 40.4724, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_658e060e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.598114285714287, 8.4,              !- X,Y,Z Vertex 1 {m}
  0, 0.598114285714287, 7.4,              !- X,Y,Z Vertex 2 {m}
  -0.45, 0.598114285714287, 7.4,          !- X,Y,Z Vertex 3 {m}
  -0.45, 0.598114285714287, 8.4;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_65d5904a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 31.3013142857143, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 28.5101142857143, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 28.5101142857143, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 31.3013142857143, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_665b0bf1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.2594357142857, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  48.2594357142857, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  48.2594357142857, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  48.2594357142857, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_682f1057,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.7621333333333, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  12.7621333333333, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  12.7621333333333, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  12.7621333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_68d7fb27,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 30.1186, 2.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 29.7200666666667, 2.4,           !- X,Y,Z Vertex 2 {m}
  14, 29.7200666666667, 2.4,              !- X,Y,Z Vertex 3 {m}
  14, 30.1186, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6978bd6d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.38931428571429, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 0.598114285714287, 8.4,              !- X,Y,Z Vertex 2 {m}
  -0.45, 0.598114285714287, 8.4,          !- X,Y,Z Vertex 3 {m}
  -0.45, 3.38931428571429, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_697b9b5c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 35.2887428571429, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 35.2887428571429, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 35.2887428571429, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 35.2887428571429, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6989b9b8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 1.8, 5.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 1.8, 4.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 1.8, 4.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 1.8, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6a0419b9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1432, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  19.1432, -0.45, 2.4,                    !- X,Y,Z Vertex 2 {m}
  16.7503, -0.45, 2.4,                    !- X,Y,Z Vertex 3 {m}
  16.7503, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6a1a7e70,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.797633333333328, -0.45, 2.4,          !- X,Y,Z Vertex 1 {m}
  0.797633333333328, -0.45, 1.4,          !- X,Y,Z Vertex 2 {m}
  0.797633333333328, 0, 1.4,              !- X,Y,Z Vertex 3 {m}
  0.797633333333328, 0, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6a3a6e1f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.1550333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  15.1550333333333, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  15.1550333333333, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  15.1550333333333, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6b7098be,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 29.7200666666667, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 29.7200666666667, 7.4,           !- X,Y,Z Vertex 2 {m}
  14, 29.7200666666667, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 29.7200666666667, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6b87c0f2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.5147214285714, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  56.5147214285714, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  56.5147214285714, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  56.5147214285714, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6ba671ce,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 38.0892666666666, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 37.6907333333333, 2.4,           !- X,Y,Z Vertex 2 {m}
  14, 37.6907333333333, 2.4,              !- X,Y,Z Vertex 3 {m}
  14, 38.0892666666666, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6c37bb3e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 25.7347333333333, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 25.7347333333333, 7.4,           !- X,Y,Z Vertex 2 {m}
  14, 25.7347333333333, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 25.7347333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6d5cd927,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.6201333333333, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  60.6201333333333, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  60.6201333333333, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  60.6201333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6d6746b4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 53.6320666666667, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 53.6320666666667, 4.4,           !- X,Y,Z Vertex 2 {m}
  14, 53.6320666666667, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 53.6320666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6dc9c6aa,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 15.3516, 2.4,                    !- X,Y,Z Vertex 1 {m}
  -0.45, 15.3516, 1.4,                    !- X,Y,Z Vertex 2 {m}
  0, 15.3516, 1.4,                        !- X,Y,Z Vertex 3 {m}
  0, 15.3516, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6e384693,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.6438, -0.45, 8.4,                    !- X,Y,Z Vertex 1 {m}
  52.6438, -0.45, 7.4,                    !- X,Y,Z Vertex 2 {m}
  52.6438, 0, 7.4,                        !- X,Y,Z Vertex 3 {m}
  52.6438, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6e4bce7a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 18.1626, 2.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 17.7640666666667, 2.4,           !- X,Y,Z Vertex 2 {m}
  14, 17.7640666666667, 2.4,              !- X,Y,Z Vertex 3 {m}
  14, 18.1626, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6ed42d26,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.55, 55.824, 5.4,                     !- X,Y,Z Vertex 1 {m}
  11.55, 55.824, 4.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 56.274, 4.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 56.274, 5.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6f964d36,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.77396666666665, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  8.77396666666665, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  8.77396666666665, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  8.77396666666665, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6fd38a42,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.1668666666666, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  11.1668666666666, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  8.77396666666665, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  8.77396666666665, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6fdbf5c2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.0248666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  59.0248666666667, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  56.6319666666667, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  56.6319666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6fefe759,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.6083, -0.45, 8.4,                    !- X,Y,Z Vertex 1 {m}
  64.6083, -0.45, 7.4,                    !- X,Y,Z Vertex 2 {m}
  64.6083, 0, 7.4,                        !- X,Y,Z Vertex 3 {m}
  64.6083, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_708e4e5d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.3870785714285, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  52.3870785714285, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  52.3870785714285, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  52.3870785714285, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_709ffabf,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.3999214285714, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  33.3999214285714, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  31.7488642857143, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  31.7488642857143, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_70ae55e4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 43.2636, 2.4,                    !- X,Y,Z Vertex 1 {m}
  -0.45, 43.2636, 1.4,                    !- X,Y,Z Vertex 2 {m}
  0, 43.2636, 1.4,                        !- X,Y,Z Vertex 3 {m}
  0, 43.2636, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_70c6db2b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 6.2, 5.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 5.8, 5.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 5.8, 5.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 6.2, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_711346d8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 16.5478285714286, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 16.5478285714286, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 16.5478285714286, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 16.5478285714286, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_71507ad3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.7488642857143, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  31.7488642857143, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  31.7488642857143, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  31.7488642857143, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_71a23f18,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  51.0485333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  51.0485333333333, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  51.0485333333333, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  51.0485333333333, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_735e30a8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.88935, 8.45, 5.4,                    !- X,Y,Z Vertex 1 {m}
  16.88935, 8, 5.4,                       !- X,Y,Z Vertex 2 {m}
  15.2382928571429, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  15.2382928571429, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_73ad4f56,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.6556333333333, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  48.6556333333333, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  48.6556333333333, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  48.6556333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_73d025c9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 28.5101142857143, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 28.5101142857143, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 28.5101142857143, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 28.5101142857143, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_73e7e6fd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.0381357142857, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  54.0381357142857, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  54.0381357142857, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  54.0381357142857, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_740d17ad,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 19.3390285714286, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 19.3390285714286, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 19.3390285714286, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 19.3390285714286, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_744da580,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 11.3641714285714, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 11.3641714285714, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 11.3641714285714, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 11.3641714285714, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_74a9a1fd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.3659357142857, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  19.3659357142857, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  19.3659357142857, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  19.3659357142857, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_74d63521,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 43.2636, 8.4,                    !- X,Y,Z Vertex 1 {m}
  -0.45, 43.2636, 7.4,                    !- X,Y,Z Vertex 2 {m}
  0, 43.2636, 7.4,                        !- X,Y,Z Vertex 3 {m}
  0, 43.2636, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7579e197,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1432, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  19.1432, -0.45, 8.4,                    !- X,Y,Z Vertex 2 {m}
  16.7503, -0.45, 8.4,                    !- X,Y,Z Vertex 3 {m}
  16.7503, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7591d05b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 45.6614, 8.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 45.6614, 7.4,                    !- X,Y,Z Vertex 2 {m}
  14, 45.6614, 7.4,                       !- X,Y,Z Vertex 3 {m}
  14, 45.6614, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_76563f84,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.1550333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  15.1550333333333, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  12.7621333333333, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  12.7621333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_76908612,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 55.2258857142857, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 52.4346857142857, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 52.4346857142857, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 55.2258857142857, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_76e1acca,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 34.1039333333333, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 33.7054, 2.4,                    !- X,Y,Z Vertex 2 {m}
  14, 33.7054, 2.4,                       !- X,Y,Z Vertex 3 {m}
  14, 34.1039333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_76e35c0f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 21.7494, 8.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 21.7494, 7.4,                    !- X,Y,Z Vertex 2 {m}
  14, 21.7494, 7.4,                       !- X,Y,Z Vertex 3 {m}
  14, 21.7494, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_76ee455d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 56.274, 2.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 55.824, 2.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 55.824, 2.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 56.274, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_77339e29,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 10.1919333333333, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 10.1919333333333, 7.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 10.1919333333333, 7.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 10.1919333333333, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_77b22112,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  68.89765, 8, 8.4,                       !- X,Y,Z Vertex 1 {m}
  68.89765, 8, 7.4,                       !- X,Y,Z Vertex 2 {m}
  68.89765, 8.45, 7.4,                    !- X,Y,Z Vertex 3 {m}
  68.89765, 8.45, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7819a553,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 43.2636, 5.4,                    !- X,Y,Z Vertex 1 {m}
  -0.45, 43.2636, 4.4,                    !- X,Y,Z Vertex 2 {m}
  0, 43.2636, 4.4,                        !- X,Y,Z Vertex 3 {m}
  0, 43.2636, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_78a5f247,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.9104928571428, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  49.9104928571428, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  48.2594357142857, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  48.2594357142857, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_798a1b52,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.1668666666666, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  11.1668666666666, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  11.1668666666666, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  11.1668666666666, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7a210499,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.0248666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  59.0248666666667, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  59.0248666666667, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  59.0248666666667, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7a565479,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 23.3264571428571, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 20.5352571428571, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 20.5352571428571, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 23.3264571428571, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7b5162dc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 20.5352571428571, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 20.5352571428571, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 20.5352571428571, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 20.5352571428571, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7beaa475,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.6423642857143, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  60.6423642857143, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  60.6423642857143, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  60.6423642857143, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7c0c05af,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 1.8, 8.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 1.8, 7.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 1.8, 7.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 1.8, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7cdf142a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.7148, -0.45, 2.4,                    !- X,Y,Z Vertex 1 {m}
  28.7148, -0.45, 1.4,                    !- X,Y,Z Vertex 2 {m}
  28.7148, 0, 1.4,                        !- X,Y,Z Vertex 3 {m}
  28.7148, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7d396119,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.0722, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  43.0722, -0.45, 5.4,                    !- X,Y,Z Vertex 2 {m}
  40.6793, -0.45, 5.4,                    !- X,Y,Z Vertex 3 {m}
  40.6793, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7d783857,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1313666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  23.1313666666667, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  20.7384666666667, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  20.7384666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7d8475fd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 54.0306, 5.4,                       !- X,Y,Z Vertex 1 {m}
  14, 54.0306, 4.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 54.0306, 4.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 54.0306, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7da3789f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.0603666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  47.0603666666667, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  47.0603666666667, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  47.0603666666667, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7e82e6a1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 31.3013142857143, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 28.5101142857143, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 28.5101142857143, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 31.3013142857143, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7ea7a4d4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 34.1039333333333, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 34.1039333333333, 7.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 34.1039333333333, 7.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 34.1039333333333, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_7f51bddb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.4935785714286, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  23.4935785714286, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  23.4935785714286, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  23.4935785714286, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_80a25fc8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.0169928571429, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  21.0169928571429, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  21.0169928571429, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  21.0169928571429, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_80d8a87f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 50.0452666666667, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 50.0452666666667, 4.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 50.0452666666667, 4.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 50.0452666666667, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8107c7bc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 42.0746, 2.4,                       !- X,Y,Z Vertex 1 {m}
  14, 42.0746, 1.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 42.0746, 1.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 42.0746, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_812bb0c2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 45.6614, 5.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 45.6614, 4.4,                    !- X,Y,Z Vertex 2 {m}
  14, 45.6614, 4.4,                       !- X,Y,Z Vertex 3 {m}
  14, 45.6614, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_81e85b76,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 50.0452666666667, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 49.6467333333333, 2.4,           !- X,Y,Z Vertex 2 {m}
  14, 49.6467333333333, 2.4,              !- X,Y,Z Vertex 3 {m}
  14, 50.0452666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_83d151fb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.00415, 8, 8.4,                       !- X,Y,Z Vertex 1 {m}
  40.00415, 8, 7.4,                       !- X,Y,Z Vertex 2 {m}
  40.00415, 8.45, 7.4,                    !- X,Y,Z Vertex 3 {m}
  40.00415, 8.45, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_83e48dfe,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  51.0485333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  51.0485333333333, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  48.6556333333333, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  48.6556333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_843b98b1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 1.8, 2.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 1.8, 1.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 1.8, 1.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 1.8, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_85b97cb6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.6212214285714, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  27.6212214285714, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  27.6212214285714, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  27.6212214285714, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_85cd9aa5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.55, 55.824, 8.4,                     !- X,Y,Z Vertex 1 {m}
  11.55, 55.824, 7.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 56.274, 7.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 56.274, 8.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_860ee3cb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 56.274, 2.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 56.274, 1.4,                      !- X,Y,Z Vertex 2 {m}
  5.95, 55.824, 1.4,                      !- X,Y,Z Vertex 3 {m}
  5.95, 55.824, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8612723e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 19.3390285714286, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 16.5478285714286, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 16.5478285714286, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 19.3390285714286, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_862ed4a2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.0248666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  59.0248666666667, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  59.0248666666667, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  59.0248666666667, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_86af0265,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.78285, 8.45, 5.4,                    !- X,Y,Z Vertex 1 {m}
  45.78285, 8, 5.4,                       !- X,Y,Z Vertex 2 {m}
  44.1317928571428, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  44.1317928571428, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8747b1a0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.0367, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  55.0367, -0.45, 2.4,                    !- X,Y,Z Vertex 2 {m}
  52.6438, -0.45, 2.4,                    !- X,Y,Z Vertex 3 {m}
  52.6438, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_879d3494,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.0381357142857, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  54.0381357142857, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  54.0381357142857, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  54.0381357142857, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_87ed1d2b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.0603666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  47.0603666666667, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  47.0603666666667, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  47.0603666666667, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_880119e3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.0840333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  39.0840333333333, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  39.0840333333333, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  39.0840333333333, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_88434a59,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 18.1626, 5.4,                       !- X,Y,Z Vertex 1 {m}
  14, 18.1626, 4.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 18.1626, 4.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 18.1626, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_887be538,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 50.0452666666667, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 49.6467333333333, 8.4,           !- X,Y,Z Vertex 2 {m}
  14, 49.6467333333333, 8.4,              !- X,Y,Z Vertex 3 {m}
  14, 50.0452666666667, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_88a84bdb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 14.1772666666667, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 14.1772666666667, 7.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 14.1772666666667, 7.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 14.1772666666667, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8a84af86,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.1446357142857, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  25.1446357142857, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  25.1446357142857, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  25.1446357142857, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8acb072b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.3999214285714, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  33.3999214285714, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  33.3999214285714, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  33.3999214285714, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8af54683,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 23.3264571428571, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 23.3264571428571, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 23.3264571428571, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 23.3264571428571, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8b976908,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.0381357142857, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  54.0381357142857, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  52.3870785714285, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  52.3870785714285, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8c403687,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 44.4598285714286, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 44.4598285714286, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 44.4598285714286, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 44.4598285714286, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8cda6b84,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.0603666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  47.0603666666667, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  44.6674666666667, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  44.6674666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8d8e5373,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.6674666666667, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  44.6674666666667, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  44.6674666666667, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  44.6674666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8dc21691,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  51.0485333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  51.0485333333333, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  48.6556333333333, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  48.6556333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8dee5403,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.0130333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  63.0130333333333, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  63.0130333333333, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  63.0130333333333, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8e1e8db9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.78579999999998, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  4.78579999999998, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  4.78579999999998, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  4.78579999999998, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8e46383c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 30.1186, 5.4,                       !- X,Y,Z Vertex 1 {m}
  14, 30.1186, 4.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 30.1186, 4.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 30.1186, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8e6e8d02,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 7.37674285714286, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.58554285714286, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 4.58554285714286, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 7.37674285714286, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8ef19ea2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 42.0746, 2.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 41.6760666666667, 2.4,           !- X,Y,Z Vertex 2 {m}
  14, 41.6760666666667, 2.4,              !- X,Y,Z Vertex 3 {m}
  14, 42.0746, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8f40cd15,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 54.0306, 8.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 53.6320666666667, 8.4,           !- X,Y,Z Vertex 2 {m}
  14, 53.6320666666667, 8.4,              !- X,Y,Z Vertex 3 {m}
  14, 54.0306, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8f6e75c9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 56.274, 8.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 56.274, 7.4,                      !- X,Y,Z Vertex 2 {m}
  9.45, 55.824, 7.4,                      !- X,Y,Z Vertex 3 {m}
  9.45, 55.824, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_8f95a93a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.9893666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  70.9893666666667, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  70.9893666666667, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  70.9893666666667, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9096cd5a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.1077, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  31.1077, 0, 4.4,                        !- X,Y,Z Vertex 2 {m}
  31.1077, -0.45, 4.4,                    !- X,Y,Z Vertex 3 {m}
  31.1077, -0.45, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_90b6e277,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.19053333333331, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  3.19053333333331, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  0.797633333333328, -0.45, 2.4,          !- X,Y,Z Vertex 3 {m}
  0.797633333333328, 0, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9157ef4e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.5487071428571, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  70.5487071428571, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  70.5487071428571, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  70.5487071428571, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_918a7991,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 54.0306, 2.4,                       !- X,Y,Z Vertex 1 {m}
  14, 54.0306, 1.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 54.0306, 1.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 54.0306, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_91f656d1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.0958666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  35.0958666666667, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  35.0958666666667, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  35.0958666666667, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9294e619,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.5487071428571, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  70.5487071428571, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  68.89765, 8, 2.4,                       !- X,Y,Z Vertex 3 {m}
  68.89765, 8.45, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_92cb60d4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.1657785714286, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  58.1657785714286, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  58.1657785714286, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  58.1657785714286, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_93e07bad,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  71.787, 6.2, 5.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 6.2, 4.4,                       !- X,Y,Z Vertex 2 {m}
  72.237, 6.2, 4.4,                       !- X,Y,Z Vertex 3 {m}
  72.237, 6.2, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_95044dad,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.1195333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  27.1195333333333, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  27.1195333333333, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  27.1195333333333, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_95aeb470,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 50.0452666666667, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 50.0452666666667, 1.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 50.0452666666667, 1.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 50.0452666666667, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_96112e76,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7384666666667, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  20.7384666666667, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  20.7384666666667, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  20.7384666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_968073a5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.6438, -0.45, 5.4,                    !- X,Y,Z Vertex 1 {m}
  52.6438, -0.45, 4.4,                    !- X,Y,Z Vertex 2 {m}
  52.6438, 0, 4.4,                        !- X,Y,Z Vertex 3 {m}
  52.6438, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_97ea2af1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.3999214285714, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  33.3999214285714, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  31.7488642857143, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  31.7488642857143, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_992c0fdf,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 51.2384571428571, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 51.2384571428571, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 51.2384571428571, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 51.2384571428571, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9988d055,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1313666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  23.1313666666667, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  23.1313666666667, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  23.1313666666667, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9a321276,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 49.6467333333333, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 49.6467333333333, 7.4,           !- X,Y,Z Vertex 2 {m}
  14, 49.6467333333333, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 49.6467333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9a7161ed,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.2722785714286, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  29.2722785714286, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  27.6212214285714, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  27.6212214285714, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9a859d51,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.1446357142857, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  25.1446357142857, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  23.4935785714286, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  23.4935785714286, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9a91fae9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.00415, 8, 5.4,                       !- X,Y,Z Vertex 1 {m}
  40.00415, 8, 4.4,                       !- X,Y,Z Vertex 2 {m}
  40.00415, 8.45, 4.4,                    !- X,Y,Z Vertex 3 {m}
  40.00415, 8.45, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9a96f43a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.0012, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  67.0012, 0, 1.4,                        !- X,Y,Z Vertex 2 {m}
  67.0012, -0.45, 1.4,                    !- X,Y,Z Vertex 3 {m}
  67.0012, -0.45, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9b57d8c3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1313666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  23.1313666666667, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  20.7384666666667, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  20.7384666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9bda7475,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 56.274, 8.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 56.274, 7.4,                     !- X,Y,Z Vertex 2 {m}
  12.95, 55.824, 7.4,                     !- X,Y,Z Vertex 3 {m}
  12.95, 55.824, 8.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9c57ed34,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2382928571429, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  15.2382928571429, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  15.2382928571429, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  15.2382928571429, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9cf27689,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.58554285714286, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.58554285714286, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 4.58554285714286, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 4.58554285714286, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9d3c8410,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.6552071428572, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  41.6552071428572, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  40.00415, 8, 2.4,                       !- X,Y,Z Vertex 3 {m}
  40.00415, 8.45, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9dc12eb0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.0840333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  39.0840333333333, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  36.6911333333333, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  36.6911333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9e82f564,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  68.89765, 8, 5.4,                       !- X,Y,Z Vertex 1 {m}
  68.89765, 8, 4.4,                       !- X,Y,Z Vertex 2 {m}
  68.89765, 8.45, 4.4,                    !- X,Y,Z Vertex 3 {m}
  68.89765, 8.45, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9e92022c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7384666666667, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  20.7384666666667, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  20.7384666666667, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  20.7384666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9ebaa552,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 24.5226857142857, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 24.5226857142857, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 24.5226857142857, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 24.5226857142857, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9f32f2bb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 10.1919333333333, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 10.1919333333333, 4.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 10.1919333333333, 4.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 10.1919333333333, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_9ff8fb0a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.6911333333333, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  36.6911333333333, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  36.6911333333333, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  36.6911333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a00baf5d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 51.2384571428571, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 51.2384571428571, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 51.2384571428571, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 51.2384571428571, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a02fd5b3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.00415, 8, 2.4,                       !- X,Y,Z Vertex 1 {m}
  40.00415, 8, 1.4,                       !- X,Y,Z Vertex 2 {m}
  40.00415, 8.45, 1.4,                    !- X,Y,Z Vertex 3 {m}
  40.00415, 8.45, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a0e0e79c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.5275642857143, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  37.5275642857143, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  35.8765071428572, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  35.8765071428572, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a0e5ae1b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 47.2510285714286, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 47.2510285714286, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 47.2510285714286, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 47.2510285714286, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a3e626f6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.6552071428572, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  41.6552071428572, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  40.00415, 8, 5.4,                       !- X,Y,Z Vertex 3 {m}
  40.00415, 8.45, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a4630a7c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.6793, -0.45, 5.4,                    !- X,Y,Z Vertex 1 {m}
  40.6793, -0.45, 4.4,                    !- X,Y,Z Vertex 2 {m}
  40.6793, 0, 4.4,                        !- X,Y,Z Vertex 3 {m}
  40.6793, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a4d5ec3d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 52.4346857142857, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 52.4346857142857, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 52.4346857142857, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 52.4346857142857, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a5122aec,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 22.1479333333333, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 21.7494, 8.4,                    !- X,Y,Z Vertex 2 {m}
  14, 21.7494, 8.4,                       !- X,Y,Z Vertex 3 {m}
  14, 22.1479333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a6655a04,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.3999214285714, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  33.3999214285714, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  33.3999214285714, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  33.3999214285714, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a761ffef,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 55.2258857142857, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 55.2258857142857, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 55.2258857142857, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 55.2258857142857, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a76b2f6c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 30.1186, 8.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 29.7200666666667, 8.4,           !- X,Y,Z Vertex 2 {m}
  14, 29.7200666666667, 8.4,              !- X,Y,Z Vertex 3 {m}
  14, 30.1186, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a7bb313c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 31.3013142857143, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 28.5101142857143, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 28.5101142857143, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 31.3013142857143, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a82911df,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 52.4346857142857, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 52.4346857142857, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 52.4346857142857, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 52.4346857142857, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a875800e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 42.0746, 8.4,                       !- X,Y,Z Vertex 1 {m}
  14, 42.0746, 7.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 42.0746, 7.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 42.0746, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a8852348,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.6911333333333, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  36.6911333333333, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  36.6911333333333, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  36.6911333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a8f22197,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.0130333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  63.0130333333333, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  63.0130333333333, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  63.0130333333333, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a8f9f3df,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7503, -0.45, 8.4,                    !- X,Y,Z Vertex 1 {m}
  16.7503, -0.45, 7.4,                    !- X,Y,Z Vertex 2 {m}
  16.7503, 0, 7.4,                        !- X,Y,Z Vertex 3 {m}
  16.7503, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a982697e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 40.4724, 8.4,                        !- X,Y,Z Vertex 1 {m}
  0, 40.4724, 7.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 40.4724, 7.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 40.4724, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a9d99c39,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.1550333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  15.1550333333333, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  12.7621333333333, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  12.7621333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_a9f53a4e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.0169928571429, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  21.0169928571429, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  19.3659357142857, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  19.3659357142857, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_aa3a0729,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 26.1332666666667, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 26.1332666666667, 4.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 26.1332666666667, 4.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 26.1332666666667, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_aaca654a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.8765071428572, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  35.8765071428572, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  35.8765071428572, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  35.8765071428572, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_aaeaae60,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.17869999999998, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  7.17869999999998, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  7.17869999999998, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  7.17869999999998, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ab90d6ee,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.1550333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  15.1550333333333, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  15.1550333333333, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  15.1550333333333, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_aba6e642,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 40.4724, 2.4,                        !- X,Y,Z Vertex 1 {m}
  0, 40.4724, 1.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 40.4724, 1.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 40.4724, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_abf65c5e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 11.3641714285714, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 8.57297142857143, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 8.57297142857143, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 11.3641714285714, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ac7641f9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 10.1919333333333, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 10.1919333333333, 1.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 10.1919333333333, 1.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 10.1919333333333, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ad05c273,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.5487071428571, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  70.5487071428571, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  68.89765, 8, 5.4,                       !- X,Y,Z Vertex 3 {m}
  68.89765, 8.45, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_adab1085,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 34.1039333333333, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 33.7054, 5.4,                    !- X,Y,Z Vertex 2 {m}
  14, 33.7054, 5.4,                       !- X,Y,Z Vertex 3 {m}
  14, 34.1039333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_adc01b92,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.1195333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  27.1195333333333, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  24.7266333333333, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  24.7266333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_aded6c25,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.9104928571428, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  49.9104928571428, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  49.9104928571428, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  49.9104928571428, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_aeb882d2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  68.5964666666667, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  68.5964666666667, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  68.5964666666667, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  68.5964666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_aecbb062,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.5275642857143, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  37.5275642857143, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  37.5275642857143, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  37.5275642857143, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_af0d3c41,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.6319666666667, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  56.6319666666667, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  56.6319666666667, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  56.6319666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b0ea2a6e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.1195333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  27.1195333333333, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  27.1195333333333, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  27.1195333333333, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b1ae1812,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.0840333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  39.0840333333333, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  36.6911333333333, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  36.6911333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b25cb605,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 48.4472571428571, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 48.4472571428571, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 48.4472571428571, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 48.4472571428571, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b281f13d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 12.5604, 8.4,                        !- X,Y,Z Vertex 1 {m}
  0, 12.5604, 7.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 12.5604, 7.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 12.5604, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b2894a91,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 23.3264571428571, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 20.5352571428571, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 20.5352571428571, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 23.3264571428571, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b28eee42,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 46.0599333333333, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 45.6614, 8.4,                    !- X,Y,Z Vertex 2 {m}
  14, 45.6614, 8.4,                       !- X,Y,Z Vertex 3 {m}
  14, 46.0599333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b3aa61f9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.2722785714286, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  29.2722785714286, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  29.2722785714286, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  29.2722785714286, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b4de1c0b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.7266333333333, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  24.7266333333333, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  24.7266333333333, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  24.7266333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b554f210,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 13.7787333333333, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 13.7787333333333, 1.4,           !- X,Y,Z Vertex 2 {m}
  14, 13.7787333333333, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 13.7787333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b57ac0a4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 19.3390285714286, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 16.5478285714286, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 16.5478285714286, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 19.3390285714286, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b5bd4064,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 38.0892666666666, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 37.6907333333333, 8.4,           !- X,Y,Z Vertex 2 {m}
  14, 37.6907333333333, 8.4,              !- X,Y,Z Vertex 3 {m}
  14, 38.0892666666666, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b5e7e6e5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 46.0599333333333, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 45.6614, 5.4,                    !- X,Y,Z Vertex 2 {m}
  14, 45.6614, 5.4,                       !- X,Y,Z Vertex 3 {m}
  14, 46.0599333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b60a74a8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.2722785714286, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  29.2722785714286, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  27.6212214285714, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  27.6212214285714, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b69806d9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 39.2761714285714, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 36.4849714285714, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 36.4849714285714, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 39.2761714285714, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b6d63d73,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.7029666666667, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  32.7029666666667, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  32.7029666666667, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  32.7029666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b6f65f69,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 43.2636, 8.4,                        !- X,Y,Z Vertex 1 {m}
  0, 40.4724, 8.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 40.4724, 8.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 43.2636, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b70e740d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 22.1479333333333, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 22.1479333333333, 7.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 22.1479333333333, 7.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 22.1479333333333, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b8346b29,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.05, 55.824, 8.4,                      !- X,Y,Z Vertex 1 {m}
  8.05, 55.824, 7.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 56.274, 7.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 56.274, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b8e0181b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.3999214285714, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  33.3999214285714, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  31.7488642857143, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  31.7488642857143, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b9b34414,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.78285, 8.45, 5.4,                    !- X,Y,Z Vertex 1 {m}
  45.78285, 8.45, 4.4,                    !- X,Y,Z Vertex 2 {m}
  45.78285, 8, 4.4,                       !- X,Y,Z Vertex 3 {m}
  45.78285, 8, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_b9fcd997,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.0840333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  39.0840333333333, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  39.0840333333333, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  39.0840333333333, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ba0bddb9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.5275642857143, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  37.5275642857143, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  35.8765071428572, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  35.8765071428572, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ba19f628,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.1077, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  31.1077, -0.45, 8.4,                    !- X,Y,Z Vertex 2 {m}
  28.7148, -0.45, 8.4,                    !- X,Y,Z Vertex 3 {m}
  28.7148, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_badb5085,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.7148, -0.45, 8.4,                    !- X,Y,Z Vertex 1 {m}
  28.7148, -0.45, 7.4,                    !- X,Y,Z Vertex 2 {m}
  28.7148, 0, 7.4,                        !- X,Y,Z Vertex 3 {m}
  28.7148, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bb75ef71,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 51.2384571428571, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 48.4472571428571, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 48.4472571428571, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 51.2384571428571, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bb937b25,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 3.38931428571429, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 3.38931428571429, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 3.38931428571429, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 3.38931428571429, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bc610f94,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.5275642857143, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  37.5275642857143, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  37.5275642857143, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  37.5275642857143, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bca251b9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  66.4210642857143, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  66.4210642857143, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  64.7700071428571, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  64.7700071428571, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bcd397e1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 30.1186, 8.4,                       !- X,Y,Z Vertex 1 {m}
  14, 30.1186, 7.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 30.1186, 7.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 30.1186, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bd222712,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 56.274, 8.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 55.824, 8.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 55.824, 8.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 56.274, 8.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bd7ba236,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 8.57297142857143, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 8.57297142857143, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 8.57297142857143, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 8.57297142857143, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bd845272,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.95, 56.274, 5.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 56.274, 4.4,                     !- X,Y,Z Vertex 2 {m}
  12.95, 55.824, 4.4,                     !- X,Y,Z Vertex 3 {m}
  12.95, 55.824, 5.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bdae2bc5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.88935, 8.45, 2.4,                    !- X,Y,Z Vertex 1 {m}
  16.88935, 8.45, 1.4,                    !- X,Y,Z Vertex 2 {m}
  16.88935, 8, 1.4,                       !- X,Y,Z Vertex 3 {m}
  16.88935, 8, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bdd10da1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.38931428571429, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 0.598114285714287, 2.4,              !- X,Y,Z Vertex 2 {m}
  -0.45, 0.598114285714287, 2.4,          !- X,Y,Z Vertex 3 {m}
  -0.45, 3.38931428571429, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bebe1032,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 26.1332666666667, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 25.7347333333333, 2.4,           !- X,Y,Z Vertex 2 {m}
  14, 25.7347333333333, 2.4,              !- X,Y,Z Vertex 3 {m}
  14, 26.1332666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_bf8d9dcf,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.6556333333333, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  48.6556333333333, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  48.6556333333333, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  48.6556333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c0a38f25,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.1446357142857, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  25.1446357142857, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  25.1446357142857, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  25.1446357142857, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c11b01d1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.9104928571428, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  49.9104928571428, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  49.9104928571428, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  49.9104928571428, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c16691e0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 12.5604, 5.4,                        !- X,Y,Z Vertex 1 {m}
  0, 12.5604, 4.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 12.5604, 4.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 12.5604, 5.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c1d3d8d1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.1668666666666, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  11.1668666666666, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  8.77396666666665, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  8.77396666666665, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c264ff88,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 9.79340000000001, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 9.79340000000001, 7.4,           !- X,Y,Z Vertex 2 {m}
  14, 9.79340000000001, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 9.79340000000001, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c2d00d23,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.0169928571429, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  21.0169928571429, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  21.0169928571429, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  21.0169928571429, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c34fab37,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.05, 55.824, 5.4,                      !- X,Y,Z Vertex 1 {m}
  1.05, 55.824, 4.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 56.274, 4.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 56.274, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c3b3d806,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.6674666666667, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  44.6674666666667, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  44.6674666666667, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  44.6674666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c3dfc7f1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2382928571429, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  15.2382928571429, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  15.2382928571429, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  15.2382928571429, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c69d7515,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.1077, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  31.1077, -0.45, 5.4,                    !- X,Y,Z Vertex 2 {m}
  28.7148, -0.45, 5.4,                    !- X,Y,Z Vertex 3 {m}
  28.7148, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c748d694,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 17.7640666666667, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 17.7640666666667, 1.4,           !- X,Y,Z Vertex 2 {m}
  14, 17.7640666666667, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 17.7640666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c96e4a8f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 35.2887428571429, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 32.4975428571428, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 32.4975428571428, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 35.2887428571429, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c9b84123,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  62.2934214285714, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  62.2934214285714, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  62.2934214285714, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  62.2934214285714, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_c9ca2997,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.6911333333333, -0.45, 2.4,           !- X,Y,Z Vertex 1 {m}
  36.6911333333333, -0.45, 1.4,           !- X,Y,Z Vertex 2 {m}
  36.6911333333333, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  36.6911333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cb3c79b9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.78285, 8.45, 8.4,                    !- X,Y,Z Vertex 1 {m}
  45.78285, 8, 8.4,                       !- X,Y,Z Vertex 2 {m}
  44.1317928571428, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  44.1317928571428, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cc0ef4da,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 9.79340000000001, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 9.79340000000001, 4.4,           !- X,Y,Z Vertex 2 {m}
  14, 9.79340000000001, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 9.79340000000001, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cc1eb02a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.17869999999998, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  7.17869999999998, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  7.17869999999998, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  7.17869999999998, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cc3d9532,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.237, 2.2, 5.4,                       !- X,Y,Z Vertex 1 {m}
  72.237, 1.8, 5.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 1.8, 5.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 2.2, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cd1deda5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.9893666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  70.9893666666667, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  70.9893666666667, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  70.9893666666667, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cde18a22,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.0169928571429, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  21.0169928571429, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  21.0169928571429, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  21.0169928571429, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cdebf0b3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 56.274, 2.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 56.274, 1.4,                      !- X,Y,Z Vertex 2 {m}
  9.45, 55.824, 1.4,                      !- X,Y,Z Vertex 3 {m}
  9.45, 55.824, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ce0a8bce,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.2722785714286, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  29.2722785714286, 8.45, 1.4,            !- X,Y,Z Vertex 2 {m}
  29.2722785714286, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  29.2722785714286, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ce2d40c1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.6674666666667, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  44.6674666666667, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  44.6674666666667, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  44.6674666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ce7cbb49,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 41.6760666666667, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 41.6760666666667, 7.4,           !- X,Y,Z Vertex 2 {m}
  14, 41.6760666666667, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 41.6760666666667, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cf35b227,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.0248666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  59.0248666666667, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  56.6319666666667, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  56.6319666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d1c32d09,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.3870785714285, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  52.3870785714285, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  52.3870785714285, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  52.3870785714285, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d204af19,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.0958666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  35.0958666666667, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  32.7029666666667, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  32.7029666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d292e8c3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.5275642857143, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  37.5275642857143, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  35.8765071428572, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  35.8765071428572, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d2a2390e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.0840333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  39.0840333333333, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  36.6911333333333, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  36.6911333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d31f55cc,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.77396666666665, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  8.77396666666665, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  8.77396666666665, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  8.77396666666665, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d496d985,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.3659357142857, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  19.3659357142857, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  19.3659357142857, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  19.3659357142857, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d61972aa,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 14.1772666666667, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 13.7787333333333, 8.4,           !- X,Y,Z Vertex 2 {m}
  14, 13.7787333333333, 8.4,              !- X,Y,Z Vertex 3 {m}
  14, 14.1772666666667, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d61d2b07,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 34.1039333333333, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 34.1039333333333, 1.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 34.1039333333333, 1.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 34.1039333333333, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d62ac7e3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 23.3264571428571, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 23.3264571428571, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 23.3264571428571, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 23.3264571428571, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d662c2ed,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 27.3138857142857, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 27.3138857142857, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 27.3138857142857, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 27.3138857142857, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d6709bc7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.88935, 8.45, 8.4,                    !- X,Y,Z Vertex 1 {m}
  16.88935, 8, 8.4,                       !- X,Y,Z Vertex 2 {m}
  15.2382928571429, 8, 8.4,               !- X,Y,Z Vertex 3 {m}
  15.2382928571429, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d6adbe15,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 27.3138857142857, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 27.3138857142857, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 27.3138857142857, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 27.3138857142857, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d719c9f6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.2594357142857, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  48.2594357142857, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  48.2594357142857, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  48.2594357142857, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d76d9dad,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.4935785714286, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  23.4935785714286, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  23.4935785714286, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  23.4935785714286, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d77abf20,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 37.6907333333333, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 37.6907333333333, 1.4,           !- X,Y,Z Vertex 2 {m}
  14, 37.6907333333333, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 37.6907333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d782d31a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 38.0892666666666, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 37.6907333333333, 5.4,           !- X,Y,Z Vertex 2 {m}
  14, 37.6907333333333, 5.4,              !- X,Y,Z Vertex 3 {m}
  14, 38.0892666666666, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d7ba5603,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.1657785714286, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  58.1657785714286, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  56.5147214285714, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  56.5147214285714, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d7da50ff,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 54.0306, 5.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 53.6320666666667, 5.4,           !- X,Y,Z Vertex 2 {m}
  14, 53.6320666666667, 5.4,              !- X,Y,Z Vertex 3 {m}
  14, 54.0306, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d8d44a72,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 43.2636, 2.4,                        !- X,Y,Z Vertex 1 {m}
  0, 40.4724, 2.4,                        !- X,Y,Z Vertex 2 {m}
  -0.45, 40.4724, 2.4,                    !- X,Y,Z Vertex 3 {m}
  -0.45, 43.2636, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_d9cee2ab,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 14.1772666666667, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 14.1772666666667, 4.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 14.1772666666667, 4.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 14.1772666666667, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_da42b91b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.55, 55.824, 5.4,                      !- X,Y,Z Vertex 1 {m}
  4.55, 55.824, 4.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 56.274, 4.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 56.274, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_da4dabb6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.1550333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  15.1550333333333, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  15.1550333333333, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  15.1550333333333, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_da656488,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.0367, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  55.0367, 0, 7.4,                        !- X,Y,Z Vertex 2 {m}
  55.0367, -0.45, 7.4,                    !- X,Y,Z Vertex 3 {m}
  55.0367, -0.45, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_db5e2d9b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 29.7200666666667, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 29.7200666666667, 1.4,           !- X,Y,Z Vertex 2 {m}
  14, 29.7200666666667, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 29.7200666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_db67ce7c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 35.2887428571429, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 35.2887428571429, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 35.2887428571429, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 35.2887428571429, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dc39ccb7,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.1317928571428, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  44.1317928571428, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  44.1317928571428, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  44.1317928571428, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dc921599,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 55.2258857142857, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 52.4346857142857, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 52.4346857142857, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 55.2258857142857, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dc9b8d5c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 27.3138857142857, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 24.5226857142857, 8.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 24.5226857142857, 8.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 27.3138857142857, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dca96c69,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 14.1772666666667, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 13.7787333333333, 5.4,           !- X,Y,Z Vertex 2 {m}
  14, 13.7787333333333, 5.4,              !- X,Y,Z Vertex 3 {m}
  14, 14.1772666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dcb7c029,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  71.787, 2.2, 5.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 2.2, 4.4,                       !- X,Y,Z Vertex 2 {m}
  72.237, 2.2, 4.4,                       !- X,Y,Z Vertex 3 {m}
  72.237, 2.2, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dcf8e417,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 44.4598285714286, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 44.4598285714286, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 44.4598285714286, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 44.4598285714286, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_dd6388b4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.7503, -0.45, 5.4,                    !- X,Y,Z Vertex 1 {m}
  16.7503, -0.45, 4.4,                    !- X,Y,Z Vertex 2 {m}
  16.7503, 0, 4.4,                        !- X,Y,Z Vertex 3 {m}
  16.7503, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ddc985e2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 46.0599333333333, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 46.0599333333333, 1.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 46.0599333333333, 1.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 46.0599333333333, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_de3e09c4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.1317928571428, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  44.1317928571428, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  44.1317928571428, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  44.1317928571428, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_decd30ac,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.55, 55.824, 2.4,                     !- X,Y,Z Vertex 1 {m}
  11.55, 55.824, 1.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 56.274, 1.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 56.274, 2.4;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ded10829,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  66.4210642857143, 8.45, 2.4,            !- X,Y,Z Vertex 1 {m}
  66.4210642857143, 8, 2.4,               !- X,Y,Z Vertex 2 {m}
  64.7700071428571, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  64.7700071428571, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e0f92fbf,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.0012, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  67.0012, -0.45, 8.4,                    !- X,Y,Z Vertex 2 {m}
  64.6083, -0.45, 8.4,                    !- X,Y,Z Vertex 3 {m}
  64.6083, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e0fcc159,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.17869999999998, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  7.17869999999998, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  7.17869999999998, -0.45, 7.4,           !- X,Y,Z Vertex 3 {m}
  7.17869999999998, -0.45, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e20b799c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 31.3013142857143, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 31.3013142857143, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 31.3013142857143, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 31.3013142857143, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e2cf8509,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.0722, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  43.0722, 0, 1.4,                        !- X,Y,Z Vertex 2 {m}
  43.0722, -0.45, 1.4,                    !- X,Y,Z Vertex 3 {m}
  43.0722, -0.45, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e467769d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 35.2887428571429, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 35.2887428571429, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 35.2887428571429, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 35.2887428571429, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e46947d9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 14.1772666666667, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 14.1772666666667, 1.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 14.1772666666667, 1.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 14.1772666666667, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e53d11e3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.5487071428571, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  70.5487071428571, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  68.89765, 8, 8.4,                       !- X,Y,Z Vertex 3 {m}
  68.89765, 8.45, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e543b3cb,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 21.7494, 5.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 21.7494, 4.4,                    !- X,Y,Z Vertex 2 {m}
  14, 21.7494, 4.4,                       !- X,Y,Z Vertex 3 {m}
  14, 21.7494, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e58804de,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.1195333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  27.1195333333333, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  24.7266333333333, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  24.7266333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e5e13636,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 46.0599333333333, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 45.6614, 2.4,                    !- X,Y,Z Vertex 2 {m}
  14, 45.6614, 2.4,                       !- X,Y,Z Vertex 3 {m}
  14, 46.0599333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e6bbc6a4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 54.0306, 2.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 53.6320666666667, 2.4,           !- X,Y,Z Vertex 2 {m}
  14, 53.6320666666667, 2.4,              !- X,Y,Z Vertex 3 {m}
  14, 54.0306, 2.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e708d484,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.9893666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  70.9893666666667, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  68.5964666666667, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  68.5964666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e708fa91,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.0958666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  35.0958666666667, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  32.7029666666667, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  32.7029666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e7497a8a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.3870785714285, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  52.3870785714285, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  52.3870785714285, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  52.3870785714285, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e7b625e3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  51.0485333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  51.0485333333333, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  48.6556333333333, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  48.6556333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e7b8042d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.9893666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  70.9893666666667, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  70.9893666666667, -0.45, 4.4,           !- X,Y,Z Vertex 3 {m}
  70.9893666666667, -0.45, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e7c010f4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 32.4975428571428, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 32.4975428571428, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 32.4975428571428, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 32.4975428571428, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e94d4366,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.1077, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  31.1077, 0, 7.4,                        !- X,Y,Z Vertex 2 {m}
  31.1077, -0.45, 7.4,                    !- X,Y,Z Vertex 3 {m}
  31.1077, -0.45, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_e9a5b0c5,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.7488642857143, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  31.7488642857143, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  31.7488642857143, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  31.7488642857143, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ea505a2f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.45, 56.274, 5.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 55.824, 5.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 55.824, 5.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 56.274, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ea900dc3,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.5147214285714, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  56.5147214285714, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  56.5147214285714, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  56.5147214285714, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_eab0ab22,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 41.6760666666667, 2.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 41.6760666666667, 1.4,           !- X,Y,Z Vertex 2 {m}
  14, 41.6760666666667, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 41.6760666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_eadfe713,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 31.3013142857143, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 31.3013142857143, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 31.3013142857143, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 31.3013142857143, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_eaf5ba58,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.1657785714286, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  58.1657785714286, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  58.1657785714286, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  58.1657785714286, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_eba65848,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 56.274, 8.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 55.824, 8.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 55.824, 8.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 56.274, 8.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ec1f8004,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.19053333333331, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  3.19053333333331, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  3.19053333333331, -0.45, 1.4,           !- X,Y,Z Vertex 3 {m}
  3.19053333333331, -0.45, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ed08724f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.7621333333333, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  12.7621333333333, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  12.7621333333333, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  12.7621333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ed50e27f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 34.1039333333333, 8.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 33.7054, 8.4,                    !- X,Y,Z Vertex 2 {m}
  14, 33.7054, 8.4,                       !- X,Y,Z Vertex 3 {m}
  14, 34.1039333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ed5bab2e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 32.4975428571428, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 32.4975428571428, 1.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 32.4975428571428, 1.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 32.4975428571428, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_edca2813,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.88935, 8.45, 5.4,                    !- X,Y,Z Vertex 1 {m}
  16.88935, 8.45, 4.4,                    !- X,Y,Z Vertex 2 {m}
  16.88935, 8, 4.4,                       !- X,Y,Z Vertex 3 {m}
  16.88935, 8, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ee3d8a54,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 7.37674285714286, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.58554285714286, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 4.58554285714286, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 7.37674285714286, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_eebf164c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 7.37674285714286, 5.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 7.37674285714286, 4.4,           !- X,Y,Z Vertex 2 {m}
  0, 7.37674285714286, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 7.37674285714286, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_eed66902,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 18.1626, 8.4,                       !- X,Y,Z Vertex 1 {m}
  14, 18.1626, 7.4,                       !- X,Y,Z Vertex 2 {m}
  14.45, 18.1626, 7.4,                    !- X,Y,Z Vertex 3 {m}
  14.45, 18.1626, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ef9e8fa6,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.1317928571428, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  44.1317928571428, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  44.1317928571428, 8.45, 7.4,            !- X,Y,Z Vertex 3 {m}
  44.1317928571428, 8.45, 8.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_efdb6708,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.6423642857143, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  60.6423642857143, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  60.6423642857143, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  60.6423642857143, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f073903d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 19.3390285714286, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 19.3390285714286, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 19.3390285714286, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 19.3390285714286, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f0b6339f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.7488642857143, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  31.7488642857143, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  31.7488642857143, 8.45, 1.4,            !- X,Y,Z Vertex 3 {m}
  31.7488642857143, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f1967f56,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.17869999999998, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  7.17869999999998, -0.45, 8.4,           !- X,Y,Z Vertex 2 {m}
  4.78579999999998, -0.45, 8.4,           !- X,Y,Z Vertex 3 {m}
  4.78579999999998, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f21cef95,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14, 22.1479333333333, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 22.1479333333333, 4.4,              !- X,Y,Z Vertex 2 {m}
  14.45, 22.1479333333333, 4.4,           !- X,Y,Z Vertex 3 {m}
  14.45, 22.1479333333333, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f278deca,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95, 56.274, 5.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 56.274, 4.4,                      !- X,Y,Z Vertex 2 {m}
  5.95, 55.824, 4.4,                      !- X,Y,Z Vertex 3 {m}
  5.95, 55.824, 5.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f2e65a73,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.2594357142857, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  48.2594357142857, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  48.2594357142857, 8.45, 4.4,            !- X,Y,Z Vertex 3 {m}
  48.2594357142857, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f37744d1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.6552071428572, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  41.6552071428572, 8, 8.4,               !- X,Y,Z Vertex 2 {m}
  40.00415, 8, 8.4,                       !- X,Y,Z Vertex 3 {m}
  40.00415, 8.45, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f396aaa9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1432, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  19.1432, -0.45, 5.4,                    !- X,Y,Z Vertex 2 {m}
  16.7503, -0.45, 5.4,                    !- X,Y,Z Vertex 3 {m}
  16.7503, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f3aef615,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 39.2761714285714, 8.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 39.2761714285714, 7.4,           !- X,Y,Z Vertex 2 {m}
  0, 39.2761714285714, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 39.2761714285714, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f3eb66ab,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.45, 56.274, 2.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 55.824, 2.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 55.824, 2.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 56.274, 2.4;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f3ffc1d1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  66.4210642857143, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  66.4210642857143, 8.45, 4.4,            !- X,Y,Z Vertex 2 {m}
  66.4210642857143, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  66.4210642857143, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f459a0cd,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.1446357142857, 8.45, 5.4,            !- X,Y,Z Vertex 1 {m}
  25.1446357142857, 8, 5.4,               !- X,Y,Z Vertex 2 {m}
  23.4935785714286, 8, 5.4,               !- X,Y,Z Vertex 3 {m}
  23.4935785714286, 8.45, 5.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f5058140,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.7029666666667, -0.45, 8.4,           !- X,Y,Z Vertex 1 {m}
  32.7029666666667, -0.45, 7.4,           !- X,Y,Z Vertex 2 {m}
  32.7029666666667, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  32.7029666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f5447391,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 50.0452666666667, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 49.6467333333333, 5.4,           !- X,Y,Z Vertex 2 {m}
  14, 49.6467333333333, 5.4,              !- X,Y,Z Vertex 3 {m}
  14, 50.0452666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f5abea7b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.0012, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  67.0012, 0, 7.4,                        !- X,Y,Z Vertex 2 {m}
  67.0012, -0.45, 7.4,                    !- X,Y,Z Vertex 3 {m}
  67.0012, -0.45, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f5b11686,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 16.5478285714286, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 16.5478285714286, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 16.5478285714286, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 16.5478285714286, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f5ea1666,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 35.2887428571429, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 32.4975428571428, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 32.4975428571428, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 35.2887428571429, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f65b63aa,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 7.37674285714286, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 7.37674285714286, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 7.37674285714286, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 7.37674285714286, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f6d898be,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  41.6552071428572, 8.45, 8.4,            !- X,Y,Z Vertex 1 {m}
  41.6552071428572, 8.45, 7.4,            !- X,Y,Z Vertex 2 {m}
  41.6552071428572, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  41.6552071428572, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f6ecdfc0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  71.787, 2.2, 8.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 2.2, 7.4,                       !- X,Y,Z Vertex 2 {m}
  72.237, 2.2, 7.4,                       !- X,Y,Z Vertex 3 {m}
  72.237, 2.2, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f6f586de,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 18.1626, 8.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 17.7640666666667, 8.4,           !- X,Y,Z Vertex 2 {m}
  14, 17.7640666666667, 8.4,              !- X,Y,Z Vertex 3 {m}
  14, 18.1626, 8.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f76c4944,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 41.6760666666667, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 41.6760666666667, 4.4,           !- X,Y,Z Vertex 2 {m}
  14, 41.6760666666667, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 41.6760666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f8b3b13c,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.88935, 8.45, 2.4,                    !- X,Y,Z Vertex 1 {m}
  16.88935, 8, 2.4,                       !- X,Y,Z Vertex 2 {m}
  15.2382928571429, 8, 2.4,               !- X,Y,Z Vertex 3 {m}
  15.2382928571429, 8.45, 2.4;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f9078b15,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.17869999999998, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  7.17869999999998, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  4.78579999999998, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  4.78579999999998, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f96d2f77,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 3.38931428571429, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 3.38931428571429, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 3.38931428571429, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 3.38931428571429, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f9aca233,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 27.3138857142857, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 24.5226857142857, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 24.5226857142857, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 27.3138857142857, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fa5be0ac,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.45, 51.2384571428571, 2.4,           !- X,Y,Z Vertex 1 {m}
  -0.45, 51.2384571428571, 1.4,           !- X,Y,Z Vertex 2 {m}
  0, 51.2384571428571, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 51.2384571428571, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fb0d5f90,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.7148, -0.45, 5.4,                    !- X,Y,Z Vertex 1 {m}
  28.7148, -0.45, 4.4,                    !- X,Y,Z Vertex 2 {m}
  28.7148, 0, 4.4,                        !- X,Y,Z Vertex 3 {m}
  28.7148, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fb51e981,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.6793, -0.45, 8.4,                    !- X,Y,Z Vertex 1 {m}
  40.6793, -0.45, 7.4,                    !- X,Y,Z Vertex 2 {m}
  40.6793, 0, 7.4,                        !- X,Y,Z Vertex 3 {m}
  40.6793, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fb71f119,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.7384666666667, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  20.7384666666667, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  20.7384666666667, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  20.7384666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fb8d250f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 28.5101142857143, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 28.5101142857143, 7.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 28.5101142857143, 7.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 28.5101142857143, 8.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fbdb0707,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  68.89765, 8, 2.4,                       !- X,Y,Z Vertex 1 {m}
  68.89765, 8, 1.4,                       !- X,Y,Z Vertex 2 {m}
  68.89765, 8.45, 1.4,                    !- X,Y,Z Vertex 3 {m}
  68.89765, 8.45, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fc0ddf5e,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 7.37674285714286, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 4.58554285714286, 5.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 4.58554285714286, 5.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 7.37674285714286, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fc40263b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.797633333333328, -0.45, 8.4,          !- X,Y,Z Vertex 1 {m}
  0.797633333333328, -0.45, 7.4,          !- X,Y,Z Vertex 2 {m}
  0.797633333333328, 0, 7.4,              !- X,Y,Z Vertex 3 {m}
  0.797633333333328, 0, 8.4;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fc6cd1f4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.7266333333333, -0.45, 5.4,           !- X,Y,Z Vertex 1 {m}
  24.7266333333333, -0.45, 4.4,           !- X,Y,Z Vertex 2 {m}
  24.7266333333333, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  24.7266333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fcb3ca14,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 47.2510285714286, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 44.4598285714286, 2.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 44.4598285714286, 2.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 47.2510285714286, 2.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fd4f4ad8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.1077, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  31.1077, 0, 1.4,                        !- X,Y,Z Vertex 2 {m}
  31.1077, -0.45, 1.4,                    !- X,Y,Z Vertex 3 {m}
  31.1077, -0.45, 2.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fd85bfb8,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.1195333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  27.1195333333333, -0.45, 2.4,           !- X,Y,Z Vertex 2 {m}
  24.7266333333333, -0.45, 2.4,           !- X,Y,Z Vertex 3 {m}
  24.7266333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fe380757,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 8.57297142857143, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 8.57297142857143, 4.4,               !- X,Y,Z Vertex 2 {m}
  -0.45, 8.57297142857143, 4.4,           !- X,Y,Z Vertex 3 {m}
  -0.45, 8.57297142857143, 5.4;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ff20368b,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.1550333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  15.1550333333333, -0.45, 5.4,           !- X,Y,Z Vertex 2 {m}
  12.7621333333333, -0.45, 5.4,           !- X,Y,Z Vertex 3 {m}
  12.7621333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ff436e4d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 18.1626, 5.4,                    !- X,Y,Z Vertex 1 {m}
  14.45, 17.7640666666667, 5.4,           !- X,Y,Z Vertex 2 {m}
  14, 17.7640666666667, 5.4,              !- X,Y,Z Vertex 3 {m}
  14, 18.1626, 5.4;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ff82829d,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.0722, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  43.0722, 0, 7.4,                        !- X,Y,Z Vertex 2 {m}
  43.0722, -0.45, 7.4,                    !- X,Y,Z Vertex 3 {m}
  43.0722, -0.45, 8.4;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ffee106a,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.45, 26.1332666666667, 5.4,           !- X,Y,Z Vertex 1 {m}
  14.45, 25.7347333333333, 5.4,           !- X,Y,Z Vertex 2 {m}
  14, 25.7347333333333, 5.4,              !- X,Y,Z Vertex 3 {m}
  14, 26.1332666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

Zone,
  0_floor_zone01_1_27544ef3,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  294.888,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_1_27544ef3_Space,        !- Name
  0_floor_zone01_1_27544ef3,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

SpaceList,
  zone 01 program,                        !- Name
  0_floor_zone01_1_27544ef3_Space,        !- Space Name 1
  2_floor_zone01_1_27544ef3_Space,        !- Space Name 2
  0_floor_zone01_2_81c14942_Space,        !- Space Name 3
  0_floor_zone01_3_712456a7_Space,        !- Space Name 4
  0_floor_zone01_4_a62792ba_Space,        !- Space Name 5
  1_floor_zone01_2_81c14942_Space,        !- Space Name 6
  0_floor_zone01_5_d2351e69_Space,        !- Space Name 7
  2_floor_zone01_3_712456a7_Space,        !- Space Name 8
  0_floor_zone01_6_db8f18b7_Space,        !- Space Name 9
  0_floor_zone01_7_7961b93b_Space,        !- Space Name 10
  1_floor_zone01_7_7961b93b_Space,        !- Space Name 11
  1_floor_zone01_1_27544ef3_Space,        !- Space Name 12
  1_floor_zone01_3_712456a7_Space,        !- Space Name 13
  1_floor_zone01_4_a62792ba_Space,        !- Space Name 14
  2_floor_zone01_2_81c14942_Space,        !- Space Name 15
  1_floor_zone01_5_d2351e69_Space,        !- Space Name 16
  1_floor_zone01_6_db8f18b7_Space,        !- Space Name 17
  2_floor_zone01_7_7961b93b_Space,        !- Space Name 18
  2_floor_zone01_6_db8f18b7_Space,        !- Space Name 19
  2_floor_zone01_4_a62792ba_Space,        !- Space Name 20
  2_floor_zone01_5_d2351e69_Space;        !- Space Name 21

Lights,
  2013::MidriseApartment::Apartment_Lighting 2, !- Name
  zone 01 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise LTG_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.517373,                              !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Week:Daily,
  ApartmentMidRise LTG_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Monday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Friday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise LTG_APT_SCH_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise LTG_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise LTG_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_SmrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

People,
  2013::MidriseApartment::Apartment_People 2, !- Name
  zone 01 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise OCC_APT_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090965846098,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ApartmentMidRise Activity Schedule;     !- Activity Level Schedule Name

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Week:Daily,
  ApartmentMidRise OCC_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Monday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Friday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise OCC_APT_SCH_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise OCC_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise OCC_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_SmrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_Default, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Week:Daily,
  ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise Activity Schedule_Default, !- Sunday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Monday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Thursday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Friday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Saturday Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- Holiday Schedule:Day Name
  ApartmentMidRise Activity Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise Activity Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise Activity Schedule_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise Activity Schedule,     !- Name
  Activity Level,                         !- Schedule Type Limits Name
  ApartmentMidRise Activity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

ElectricEquipment,
  CustomEquipment 2,                      !- Name
  zone 01 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise EQP_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.424071221,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Week:Daily,
  ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Monday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Friday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise EQP_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_SmrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

ZoneInfiltration:DesignFlowRate,
  infiltration_Current 1,                 !- Name
  zone 01 program,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00056,                                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  0_floor_zone01_1_27544ef3..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_1_27544ef3,              !- Zone Name
  0_floor_zone01_1_27544ef3_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_3_651bcec9..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  59.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  59.5, -2.72826206071386e-15, 0,         !- X,Y,Z Vertex 3 {m}
  59.5, -2.72826206071386e-15, 3;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_27544ef3..Face1,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_1_27544ef3,              !- Zone Name
  0_floor_zone01_1_27544ef3_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.787, 8.00000000000001, 0,            !- X,Y,Z Vertex 1 {m}
  71.787, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  59.5, -2.72826206071386e-15, 0,         !- X,Y,Z Vertex 3 {m}
  59.5, 8, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_27544ef3..Face2,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_1_27544ef3,              !- Zone Name
  0_floor_zone01_1_27544ef3_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, -2.72826206071386e-15, 3,         !- X,Y,Z Vertex 1 {m}
  59.5, -2.72826206071386e-15, 0,         !- X,Y,Z Vertex 2 {m}
  71.787, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  71.787, 0, 3;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_482d0d70,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_27544ef3..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  68.5964666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  68.5964666666667, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  70.9893666666667, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  70.9893666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_2_81ead6fa,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_27544ef3..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.6083, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  64.6083, 0, 1.4,                        !- X,Y,Z Vertex 2 {m}
  67.0012, 0, 1.4,                        !- X,Y,Z Vertex 3 {m}
  67.0012, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_3_c1aa1f9f,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_27544ef3..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.6201333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  60.6201333333333, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  63.0130333333333, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  63.0130333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_27544ef3..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_1_27544ef3,              !- Zone Name
  0_floor_zone01_1_27544ef3_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.787, 0, 3,                           !- X,Y,Z Vertex 1 {m}
  71.787, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  71.787, 8.00000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  71.787, 8.00000000000001, 3;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_a88a2091,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_27544ef3..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.787, 5.8, 2.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 5.8, 1.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 6.2, 1.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 6.2, 2.4;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_2_12d98b3f,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_27544ef3..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.787, 1.8, 2.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 1.8, 1.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 2.2, 1.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 2.2, 2.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_27544ef3..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_1_27544ef3,              !- Zone Name
  0_floor_zone01_1_27544ef3_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.787, 8.00000000000001, 3,            !- X,Y,Z Vertex 1 {m}
  71.787, 8.00000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  59.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  59.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_12_661f23ea,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_27544ef3..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.2934214285714, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  62.2934214285714, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  60.6423642857143, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  60.6423642857143, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_13_497feb70,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_27544ef3..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.4210642857143, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  66.4210642857143, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  64.7700071428571, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  64.7700071428571, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_14_3885bfc8,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_1_27544ef3..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.5487071428571, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  70.5487071428571, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  68.89765, 8, 1.4,                       !- X,Y,Z Vertex 3 {m}
  68.89765, 8, 2.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_1_27544ef3..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_1_27544ef3,              !- Zone Name
  0_floor_zone01_1_27544ef3_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_1_27544ef3..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  59.5, -2.72826206071386e-15, 3,         !- X,Y,Z Vertex 2 {m}
  71.787, 0, 3,                           !- X,Y,Z Vertex 3 {m}
  71.787, 8.00000000000001, 3;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_1_27544ef3 Thermostat,   !- Name
  0_floor_zone01_1_27544ef3,              !- Zone or ZoneList Name
  0_floor_zone01_1_27544ef3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_1_27544ef3_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_1_27544ef3 Thermostat Schedule, !- Name
  0_floor_zone01_1_27544ef3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_1_27544ef3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_1_27544ef3_Setpoint,             !- Name
  zone01_1_27544ef3_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  zone01_1_27544ef3_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_1_27544ef3_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_1_27544ef3_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_1_27544ef3_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_1_27544ef3_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_1_27544ef3_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_1_27544ef3_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_1_27544ef3_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_1_27544ef3_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_1_27544ef3_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_1_27544ef3_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_1_27544ef3_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_1_27544ef3_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_1_27544ef3_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_1_27544ef3_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_1_27544ef3_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Week:Daily,
  ApartmentMidRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Sunday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Monday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Thursday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Friday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Saturday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- Holiday Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise CLGSETP_APT_SCH_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise CLGSETP_APT_SCH,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  ApartmentMidRise CLGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_1_27544ef3,              !- Zone Name
  0_floor_zone01_1_27544ef3 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_1_27544ef3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_1_27544ef3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 7;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone01_1_27544ef3 Inlet Node List, !- Name
  Node 77;                                !- Node Name 1

NodeList,
  0_floor_zone01_1_27544ef3 Exhaust Node List, !- Name
  Node 76;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_1_27544ef3 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 77,                                !- Zone Supply Air Node Name
  Node 76,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  minimum ventilation 1,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.5;                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  0_floor_zone01_1_27544ef3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_1_27544ef3 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_1_27544ef3,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_1_27544ef3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_1_27544ef3 DSOA Space List, !- Name
  0_floor_zone01_1_27544ef3_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_2_81c14942,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  204,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_2_81c14942_Space,        !- Name
  0_floor_zone01_2_81c14942,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_2_81c14942..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_2_81c14942,              !- Zone Name
  0_floor_zone01_2_81c14942_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_3_651bcec9..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, -4.3935965976516e-15, 3,            !- X,Y,Z Vertex 1 {m}
  52, -4.3935965976516e-15, 0,            !- X,Y,Z Vertex 2 {m}
  52, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_81c14942..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_2_81c14942,              !- Zone Name
  0_floor_zone01_2_81c14942_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_2_653f3d8d..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  43.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  43.5, -6.28097573951436e-15, 0,         !- X,Y,Z Vertex 3 {m}
  43.5, -6.28097573951436e-15, 3;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_81c14942..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_2_81c14942,              !- Zone Name
  0_floor_zone01_2_81c14942_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  52, -4.3935965976516e-15, 0,            !- X,Y,Z Vertex 2 {m}
  43.5, -6.28097573951436e-15, 0,         !- X,Y,Z Vertex 3 {m}
  43.5, 8, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_81c14942..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_2_81c14942,              !- Zone Name
  0_floor_zone01_2_81c14942_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  52, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  43.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_8_27e05b3d,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_2_81c14942..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.78285, 8, 2.4,                       !- X,Y,Z Vertex 1 {m}
  45.78285, 8, 1.4,                       !- X,Y,Z Vertex 2 {m}
  44.1317928571428, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  44.1317928571428, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_9_587eda03,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_2_81c14942..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9104928571428, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  49.9104928571428, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  48.2594357142857, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  48.2594357142857, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_81c14942..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_2_81c14942,              !- Zone Name
  0_floor_zone01_2_81c14942_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, -6.28097573951436e-15, 3,         !- X,Y,Z Vertex 1 {m}
  43.5, -6.28097573951436e-15, 0,         !- X,Y,Z Vertex 2 {m}
  52, -4.3935965976516e-15, 0,            !- X,Y,Z Vertex 3 {m}
  52, -4.3935965976516e-15, 3;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_6_885ce9e2,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_2_81c14942..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.6556333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  48.6556333333333, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  51.0485333333333, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  51.0485333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_7_2f12478c,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_2_81c14942..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.6674666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  44.6674666666667, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  47.0603666666667, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  47.0603666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_2_81c14942..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_2_81c14942,              !- Zone Name
  0_floor_zone01_2_81c14942_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_2_81c14942..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  43.5, -6.28097573951436e-15, 3,         !- X,Y,Z Vertex 2 {m}
  52, -4.3935965976516e-15, 3,            !- X,Y,Z Vertex 3 {m}
  52, 8, 3;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_2_81c14942 Thermostat,   !- Name
  0_floor_zone01_2_81c14942,              !- Zone or ZoneList Name
  0_floor_zone01_2_81c14942 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_2_81c14942_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_2_81c14942 Thermostat Schedule, !- Name
  0_floor_zone01_2_81c14942 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_2_81c14942 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_2_81c14942_Setpoint,             !- Name
  zone01_2_81c14942_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_2_81c14942_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_2_81c14942_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_2_81c14942_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_2_81c14942_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_2_81c14942_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_2_81c14942_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_2_81c14942_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_2_81c14942_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_2_81c14942_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_2_81c14942_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_2_81c14942_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_2_81c14942_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_2_81c14942_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_2_81c14942_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_2_81c14942_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_2_81c14942_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_2_81c14942,              !- Zone Name
  0_floor_zone01_2_81c14942 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_2_81c14942 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_2_81c14942 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 8;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone01_2_81c14942 Inlet Node List, !- Name
  Node 83;                                !- Node Name 1

NodeList,
  0_floor_zone01_2_81c14942 Exhaust Node List, !- Name
  Node 82;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_2_81c14942 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 83,                                !- Zone Supply Air Node Name
  Node 82,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_2_81c14942 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_2_81c14942 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_2_81c14942,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_2_81c14942 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_2_81c14942 DSOA Space List, !- Name
  0_floor_zone01_2_81c14942_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_3_712456a7,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  204,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_3_712456a7_Space,        !- Name
  0_floor_zone01_3_712456a7,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_3_712456a7..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_3_712456a7,              !- Zone Name
  0_floor_zone01_3_712456a7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_2_653f3d8d..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_712456a7..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_3_712456a7,              !- Zone Name
  0_floor_zone01_3_712456a7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_1_2d71d105..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 0, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_712456a7..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_3_712456a7,              !- Zone Name
  0_floor_zone01_3_712456a7_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_712456a7..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_3_712456a7,              !- Zone Name
  0_floor_zone01_3_712456a7_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_4_0534608b,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_712456a7..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2722785714286, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  29.2722785714286, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  27.6212214285714, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  27.6212214285714, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_5_5cd0821f,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_712456a7..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.3999214285714, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  33.3999214285714, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  31.7488642857143, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  31.7488642857143, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_712456a7..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_3_712456a7,              !- Zone Name
  0_floor_zone01_3_712456a7_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 0, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 0, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_10_506e2212,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_712456a7..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.7029666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  32.7029666666667, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  35.0958666666667, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  35.0958666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_11_f71526f1,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_3_712456a7..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.7148, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  28.7148, 0, 1.4,                        !- X,Y,Z Vertex 2 {m}
  31.1077, 0, 1.4,                        !- X,Y,Z Vertex 3 {m}
  31.1077, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_3_712456a7..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_3_712456a7,              !- Zone Name
  0_floor_zone01_3_712456a7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_3_712456a7..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 3;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_3_712456a7 Thermostat,   !- Name
  0_floor_zone01_3_712456a7,              !- Zone or ZoneList Name
  0_floor_zone01_3_712456a7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_3_712456a7_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_3_712456a7 Thermostat Schedule, !- Name
  0_floor_zone01_3_712456a7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_3_712456a7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_3_712456a7_Setpoint,             !- Name
  zone01_3_712456a7_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_3_712456a7_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_3_712456a7_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_3_712456a7_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_3_712456a7_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_3_712456a7_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_3_712456a7_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_3_712456a7_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_3_712456a7_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_3_712456a7_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_3_712456a7_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_3_712456a7_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_3_712456a7_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_3_712456a7_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_3_712456a7_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_3_712456a7_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_3_712456a7_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_3_712456a7,              !- Zone Name
  0_floor_zone01_3_712456a7 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_3_712456a7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_3_712456a7 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 9;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone01_3_712456a7 Inlet Node List, !- Name
  Node 89;                                !- Node Name 1

NodeList,
  0_floor_zone01_3_712456a7 Exhaust Node List, !- Name
  Node 88;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_3_712456a7 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 89,                                !- Zone Supply Air Node Name
  Node 88,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_3_712456a7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_3_712456a7 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_3_712456a7,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_3_712456a7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_3_712456a7 DSOA Space List, !- Name
  0_floor_zone01_3_712456a7_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_4_a62792ba,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  647.999999999999,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_4_a62792ba_Space,        !- Name
  0_floor_zone01_4_a62792ba,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_4_a62792ba..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_4_a62792ba,              !- Zone Name
  0_floor_zone01_4_a62792ba_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_4_a186fc28..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  5.94368998463324e-15, 12, 0,            !- X,Y,Z Vertex 3 {m}
  5.94368998463324e-15, 12, 3;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_a62792ba..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_4_a62792ba,              !- Zone Name
  0_floor_zone01_4_a62792ba_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_1_2d71d105..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 2.8350655156828e-15, 3,             !- X,Y,Z Vertex 1 {m}
  20, 2.8350655156828e-15, 0,             !- X,Y,Z Vertex 2 {m}
  20, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_a62792ba..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_4_a62792ba,              !- Zone Name
  0_floor_zone01_4_a62792ba_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  20, 2.8350655156828e-15, 0,             !- X,Y,Z Vertex 2 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.94368998463324e-15, 12, 0,            !- X,Y,Z Vertex 4 {m}
  14, 12, 0,                              !- X,Y,Z Vertex 5 {m}
  14, 8, 0;                               !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_a62792ba..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_4_a62792ba,              !- Zone Name
  0_floor_zone01_4_a62792ba_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 8, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_d5b8e779,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_a62792ba..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.88935, 8, 2.4,                       !- X,Y,Z Vertex 1 {m}
  16.88935, 8, 1.4,                       !- X,Y,Z Vertex 2 {m}
  15.2382928571429, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  15.2382928571429, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_a62792ba..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_4_a62792ba,              !- Zone Name
  0_floor_zone01_4_a62792ba_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 12, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_12_39d8301b,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_a62792ba..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 9.79340000000001, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 9.79340000000001, 1.4,              !- X,Y,Z Vertex 2 {m}
  14, 10.1919333333333, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 10.1919333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_a62792ba..Face5,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_4_a62792ba,              !- Zone Name
  0_floor_zone01_4_a62792ba_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94368998463324e-15, 12, 3,            !- X,Y,Z Vertex 1 {m}
  5.94368998463324e-15, 12, 0,            !- X,Y,Z Vertex 2 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_f3764b01,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_a62792ba..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.38931428571429, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 3.38931428571429, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 0.598114285714287, 1.4,              !- X,Y,Z Vertex 3 {m}
  0, 0.598114285714287, 2.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_2_bc771105,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_a62792ba..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.37674285714286, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 7.37674285714286, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 4.58554285714286, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 4.58554285714286, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_3_065392d1,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_a62792ba..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.3641714285714, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 11.3641714285714, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 8.57297142857143, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 8.57297142857143, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_a62792ba..Face6,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_4_a62792ba,              !- Zone Name
  0_floor_zone01_4_a62792ba_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45519152283668e-14, 7.27595761418342e-15, 3, !- X,Y,Z Vertex 1 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 0, !- X,Y,Z Vertex 2 {m}
  20, 2.8350655156828e-15, 0,             !- X,Y,Z Vertex 3 {m}
  20, 2.8350655156828e-15, 3;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_14_2b077283,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_a62792ba..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7503, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  16.7503, 0, 1.4,                        !- X,Y,Z Vertex 2 {m}
  19.1432, 0, 1.4,                        !- X,Y,Z Vertex 3 {m}
  19.1432, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_15_0a67f564,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_a62792ba..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7621333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  12.7621333333333, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  15.1550333333333, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  15.1550333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_16_53bbdf9f,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_a62792ba..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.77396666666665, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  8.77396666666665, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  11.1668666666666, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  11.1668666666666, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_17_1647f8b6,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_a62792ba..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.78579999999998, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
