  4.78579999999998, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  7.17869999999998, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  7.17869999999998, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_18_b4c56094,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_4_a62792ba..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.797633333333328, 0, 2.4,              !- X,Y,Z Vertex 1 {m}
  0.797633333333328, 0, 1.4,              !- X,Y,Z Vertex 2 {m}
  3.19053333333331, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  3.19053333333331, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_4_a62792ba..Face7,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_4_a62792ba,              !- Zone Name
  0_floor_zone01_4_a62792ba_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_4_a62792ba..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94368998463324e-15, 12, 3,            !- X,Y,Z Vertex 1 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 3, !- X,Y,Z Vertex 2 {m}
  20, 2.8350655156828e-15, 3,             !- X,Y,Z Vertex 3 {m}
  20, 8, 3,                               !- X,Y,Z Vertex 4 {m}
  14, 8, 3,                               !- X,Y,Z Vertex 5 {m}
  14, 12, 3;                              !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  0_floor_zone01_4_a62792ba Thermostat,   !- Name
  0_floor_zone01_4_a62792ba,              !- Zone or ZoneList Name
  0_floor_zone01_4_a62792ba Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_4_a62792ba_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_4_a62792ba Thermostat Schedule, !- Name
  0_floor_zone01_4_a62792ba Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_4_a62792ba Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_4_a62792ba_Setpoint,             !- Name
  zone01_4_a62792ba_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_4_a62792ba_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_4_a62792ba_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_4_a62792ba_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_4_a62792ba_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_4_a62792ba_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_4_a62792ba_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_4_a62792ba_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_4_a62792ba_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_4_a62792ba_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_4_a62792ba_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_4_a62792ba_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_4_a62792ba_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_4_a62792ba_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_4_a62792ba_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_4_a62792ba_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_4_a62792ba_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_4_a62792ba,              !- Zone Name
  0_floor_zone01_4_a62792ba Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_4_a62792ba Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_4_a62792ba Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                !- Zone Air Node Name

NodeList,
  0_floor_zone01_4_a62792ba Inlet Node List, !- Name
  Node 95;                                !- Node Name 1

NodeList,
  0_floor_zone01_4_a62792ba Exhaust Node List, !- Name
  Node 94;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_4_a62792ba Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 95,                                !- Zone Supply Air Node Name
  Node 94,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_4_a62792ba Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_4_a62792ba Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_4_a62792ba,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_4_a62792ba DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_4_a62792ba DSOA Space List, !- Name
  0_floor_zone01_4_a62792ba_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_5_d2351e69,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  315,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_5_d2351e69_Space,        !- Name
  0_floor_zone01_5_d2351e69,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_5_d2351e69..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_5_d2351e69,              !- Zone Name
  0_floor_zone01_5_d2351e69_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_5_0a6e3b02..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 28, 0,                              !- X,Y,Z Vertex 2 {m}
  2.19813357113548e-15, 28, 0,            !- X,Y,Z Vertex 3 {m}
  2.19813357113548e-15, 28, 3;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_d2351e69..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_5_d2351e69,              !- Zone Name
  0_floor_zone01_5_d2351e69_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_4_a186fc28..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000041370185e-15, 20.5, 3,          !- X,Y,Z Vertex 1 {m}
  5.00000041370185e-15, 20.5, 0,          !- X,Y,Z Vertex 2 {m}
  14, 20.5, 0,                            !- X,Y,Z Vertex 3 {m}
  14, 20.5, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_d2351e69..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_5_d2351e69,              !- Zone Name
  0_floor_zone01_5_d2351e69_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 0,                              !- X,Y,Z Vertex 1 {m}
  14, 20.5, 0,                            !- X,Y,Z Vertex 2 {m}
  5.00000041370185e-15, 20.5, 0,          !- X,Y,Z Vertex 3 {m}
  2.19813357113548e-15, 28, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_d2351e69..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_5_d2351e69,              !- Zone Name
  0_floor_zone01_5_d2351e69_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 20.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 20.5, 0,                            !- X,Y,Z Vertex 2 {m}
  14, 28, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 28, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_8_6561249a,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_5_d2351e69..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 25.7347333333333, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 25.7347333333333, 1.4,              !- X,Y,Z Vertex 2 {m}
  14, 26.1332666666667, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 26.1332666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_9_f58fdd32,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_5_d2351e69..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 21.7494, 2.4,                       !- X,Y,Z Vertex 1 {m}
  14, 21.7494, 1.4,                       !- X,Y,Z Vertex 2 {m}
  14, 22.1479333333333, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 22.1479333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_d2351e69..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_5_d2351e69,              !- Zone Name
  0_floor_zone01_5_d2351e69_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.19813357113548e-15, 28, 3,            !- X,Y,Z Vertex 1 {m}
  2.19813357113548e-15, 28, 0,            !- X,Y,Z Vertex 2 {m}
  5.00000041370185e-15, 20.5, 0,          !- X,Y,Z Vertex 3 {m}
  5.00000041370185e-15, 20.5, 3;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_6_3de2240b,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_5_d2351e69..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 23.3264571428571, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 23.3264571428571, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 20.5352571428571, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 20.5352571428571, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_7_4ac9d664,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_5_d2351e69..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 27.3138857142857, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 27.3138857142857, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 24.5226857142857, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 24.5226857142857, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_5_d2351e69..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_5_d2351e69,              !- Zone Name
  0_floor_zone01_5_d2351e69_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_5_d2351e69..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.19813357113548e-15, 28, 3,            !- X,Y,Z Vertex 1 {m}
  5.00000041370185e-15, 20.5, 3,          !- X,Y,Z Vertex 2 {m}
  14, 20.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 28, 3;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_5_d2351e69 Thermostat,   !- Name
  0_floor_zone01_5_d2351e69,              !- Zone or ZoneList Name
  0_floor_zone01_5_d2351e69 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_5_d2351e69_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_5_d2351e69 Thermostat Schedule, !- Name
  0_floor_zone01_5_d2351e69 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_5_d2351e69 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_5_d2351e69_Setpoint,             !- Name
  zone01_5_d2351e69_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_5_d2351e69_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_5_d2351e69_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_5_d2351e69_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_5_d2351e69_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_5_d2351e69_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_5_d2351e69_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_5_d2351e69_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_5_d2351e69_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_5_d2351e69_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_5_d2351e69_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_5_d2351e69_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_5_d2351e69_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_5_d2351e69_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_5_d2351e69_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_5_d2351e69_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_5_d2351e69_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_5_d2351e69,              !- Zone Name
  0_floor_zone01_5_d2351e69 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_5_d2351e69 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_5_d2351e69 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 11;                                !- Zone Air Node Name

NodeList,
  0_floor_zone01_5_d2351e69 Inlet Node List, !- Name
  Node 101;                               !- Node Name 1

NodeList,
  0_floor_zone01_5_d2351e69 Exhaust Node List, !- Name
  Node 100;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_5_d2351e69 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 101,                               !- Zone Supply Air Node Name
  Node 100,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_5_d2351e69 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_5_d2351e69 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_5_d2351e69,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_5_d2351e69 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_5_d2351e69 DSOA Space List, !- Name
  0_floor_zone01_5_d2351e69_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_6_db8f18b7,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  315,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_6_db8f18b7_Space,        !- Name
  0_floor_zone01_6_db8f18b7,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_6_db8f18b7..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_6_db8f18b7,              !- Zone Name
  0_floor_zone01_6_db8f18b7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_6_d7f975aa..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 44, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  9.86319769553905e-16, 44, 0,            !- X,Y,Z Vertex 3 {m}
  9.86319769553905e-16, 44, 3;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_6_db8f18b7..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_6_db8f18b7,              !- Zone Name
  0_floor_zone01_6_db8f18b7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_5_0a6e3b02..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85601805065798e-15, 36.5, 3,          !- X,Y,Z Vertex 1 {m}
  1.85601805065798e-15, 36.5, 0,          !- X,Y,Z Vertex 2 {m}
  14, 36.5, 0,                            !- X,Y,Z Vertex 3 {m}
  14, 36.5, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_6_db8f18b7..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_6_db8f18b7,              !- Zone Name
  0_floor_zone01_6_db8f18b7_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 44, 0,                              !- X,Y,Z Vertex 1 {m}
  14, 36.5, 0,                            !- X,Y,Z Vertex 2 {m}
  1.85601805065798e-15, 36.5, 0,          !- X,Y,Z Vertex 3 {m}
  9.86319769553905e-16, 44, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_6_db8f18b7..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_6_db8f18b7,              !- Zone Name
  0_floor_zone01_6_db8f18b7_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 36.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 36.5, 0,                            !- X,Y,Z Vertex 2 {m}
  14, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 44, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_4_6fae8d61,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_6_db8f18b7..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 41.6760666666667, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 41.6760666666667, 1.4,              !- X,Y,Z Vertex 2 {m}
  14, 42.0746, 1.4,                       !- X,Y,Z Vertex 3 {m}
  14, 42.0746, 2.4;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_5_88b2bc68,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_6_db8f18b7..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 37.6907333333333, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 37.6907333333333, 1.4,              !- X,Y,Z Vertex 2 {m}
  14, 38.0892666666666, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 38.0892666666666, 2.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_6_db8f18b7..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_6_db8f18b7,              !- Zone Name
  0_floor_zone01_6_db8f18b7_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.86319769553905e-16, 44, 3,            !- X,Y,Z Vertex 1 {m}
  9.86319769553905e-16, 44, 0,            !- X,Y,Z Vertex 2 {m}
  1.85601805065798e-15, 36.5, 0,          !- X,Y,Z Vertex 3 {m}
  1.85601805065798e-15, 36.5, 3;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_11_604e9703,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_6_db8f18b7..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.2636, 2.4,                        !- X,Y,Z Vertex 1 {m}
  0, 43.2636, 1.4,                        !- X,Y,Z Vertex 2 {m}
  0, 40.4724, 1.4,                        !- X,Y,Z Vertex 3 {m}
  0, 40.4724, 2.4;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_6_db8f18b7..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_6_db8f18b7,              !- Zone Name
  0_floor_zone01_6_db8f18b7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_6_db8f18b7..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.86319769553905e-16, 44, 3,            !- X,Y,Z Vertex 1 {m}
  1.85601805065798e-15, 36.5, 3,          !- X,Y,Z Vertex 2 {m}
  14, 36.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 44, 3;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_6_db8f18b7 Thermostat,   !- Name
  0_floor_zone01_6_db8f18b7,              !- Zone or ZoneList Name
  0_floor_zone01_6_db8f18b7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_6_db8f18b7_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_6_db8f18b7 Thermostat Schedule, !- Name
  0_floor_zone01_6_db8f18b7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_6_db8f18b7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_6_db8f18b7_Setpoint,             !- Name
  zone01_6_db8f18b7_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_6_db8f18b7_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_6_db8f18b7_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_6_db8f18b7_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_6_db8f18b7_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_6_db8f18b7_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_6_db8f18b7_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_6_db8f18b7_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_6_db8f18b7_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_6_db8f18b7_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_6_db8f18b7_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_6_db8f18b7_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_6_db8f18b7_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_6_db8f18b7_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_6_db8f18b7_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_6_db8f18b7_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_6_db8f18b7_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_6_db8f18b7,              !- Zone Name
  0_floor_zone01_6_db8f18b7 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_6_db8f18b7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_6_db8f18b7 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 12;                                !- Zone Air Node Name

NodeList,
  0_floor_zone01_6_db8f18b7 Inlet Node List, !- Name
  Node 107;                               !- Node Name 1

NodeList,
  0_floor_zone01_6_db8f18b7 Exhaust Node List, !- Name
  Node 106;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_6_db8f18b7 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 107,                               !- Zone Supply Air Node Name
  Node 106,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_6_db8f18b7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_6_db8f18b7 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_6_db8f18b7,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_6_db8f18b7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_6_db8f18b7 DSOA Space List, !- Name
  0_floor_zone01_6_db8f18b7_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone01_7_7961b93b,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  139.607999999998,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone01_7_7961b93b_Space,        !- Name
  0_floor_zone01_7_7961b93b,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone01_7_7961b93b..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone01_7_7961b93b,              !- Zone Name
  0_floor_zone01_7_7961b93b_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_6_d7f975aa..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05240527967547e-15, 52.5, 3,          !- X,Y,Z Vertex 1 {m}
  1.05240527967547e-15, 52.5, 0,          !- X,Y,Z Vertex 2 {m}
  14, 52.5, 0,                            !- X,Y,Z Vertex 3 {m}
  14, 52.5, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_7_7961b93b..Face1,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone01_7_7961b93b,              !- Zone Name
  0_floor_zone01_7_7961b93b_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 55.824, 0,                          !- X,Y,Z Vertex 1 {m}
  14, 52.5, 0,                            !- X,Y,Z Vertex 2 {m}
  1.05240527967547e-15, 52.5, 0,          !- X,Y,Z Vertex 3 {m}
  2.15649720303191e-15, 55.824, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_7_7961b93b..Face2,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_7_7961b93b,              !- Zone Name
  0_floor_zone01_7_7961b93b_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 52.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 52.5, 0,                            !- X,Y,Z Vertex 2 {m}
  14, 55.824, 0,                          !- X,Y,Z Vertex 3 {m}
  14, 55.824, 3;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_6f269dee,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_7_7961b93b..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 53.6320666666667, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 53.6320666666667, 1.4,              !- X,Y,Z Vertex 2 {m}
  14, 54.0306, 1.4,                       !- X,Y,Z Vertex 3 {m}
  14, 54.0306, 2.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_7_7961b93b..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_7_7961b93b,              !- Zone Name
  0_floor_zone01_7_7961b93b_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 55.824, 3,                          !- X,Y,Z Vertex 1 {m}
  14, 55.824, 0,                          !- X,Y,Z Vertex 2 {m}
  2.15649720303191e-15, 55.824, 0,        !- X,Y,Z Vertex 3 {m}
  2.15649720303191e-15, 55.824, 3;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_1_2f098af7,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_7_7961b93b..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.45, 55.824, 2.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 55.824, 1.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 55.824, 1.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 55.824, 2.4;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_2_0e3319b8,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_7_7961b93b..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.95, 55.824, 2.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 55.824, 1.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 55.824, 1.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 55.824, 2.4;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_3_3236b9d7,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_7_7961b93b..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.45, 55.824, 2.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 55.824, 1.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 55.824, 1.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 55.824, 2.4;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_4_5ba53e5d,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone01_7_7961b93b..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.95, 55.824, 2.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 55.824, 1.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 55.824, 1.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 55.824, 2.4;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_7_7961b93b..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone01_7_7961b93b,              !- Zone Name
  0_floor_zone01_7_7961b93b_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15649720303191e-15, 55.824, 3,        !- X,Y,Z Vertex 1 {m}
  2.15649720303191e-15, 55.824, 0,        !- X,Y,Z Vertex 2 {m}
  1.05240527967547e-15, 52.5, 0,          !- X,Y,Z Vertex 3 {m}
  1.05240527967547e-15, 52.5, 3;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone01_7_7961b93b..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone01_7_7961b93b,              !- Zone Name
  0_floor_zone01_7_7961b93b_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_7_7961b93b..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15649720303191e-15, 55.824, 3,        !- X,Y,Z Vertex 1 {m}
  1.05240527967547e-15, 52.5, 3,          !- X,Y,Z Vertex 2 {m}
  14, 52.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 55.824, 3;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone01_7_7961b93b Thermostat,   !- Name
  0_floor_zone01_7_7961b93b,              !- Zone or ZoneList Name
  0_floor_zone01_7_7961b93b Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_7_7961b93b_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone01_7_7961b93b Thermostat Schedule, !- Name
  0_floor_zone01_7_7961b93b Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone01_7_7961b93b Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_7_7961b93b_Setpoint,             !- Name
  zone01_7_7961b93b_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone01_7_7961b93b_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  zone01_7_7961b93b_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone01_7_7961b93b_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone01_7_7961b93b_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone01_7_7961b93b_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone01_7_7961b93b_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone01_7_7961b93b_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone01_7_7961b93b_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone01_7_7961b93b_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone01_7_7961b93b_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone01_7_7961b93b_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone01_7_7961b93b_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone01_7_7961b93b_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone01_7_7961b93b_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone01_7_7961b93b_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone01_7_7961b93b_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone01_7_7961b93b,              !- Zone Name
  0_floor_zone01_7_7961b93b Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone01_7_7961b93b Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone01_7_7961b93b Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 13;                                !- Zone Air Node Name

NodeList,
  0_floor_zone01_7_7961b93b Inlet Node List, !- Name
  Node 113;                               !- Node Name 1

NodeList,
  0_floor_zone01_7_7961b93b Exhaust Node List, !- Name
  Node 112;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone01_7_7961b93b Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 113,                               !- Zone Supply Air Node Name
  Node 112,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone01_7_7961b93b Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone01_7_7961b93b Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone01_7_7961b93b,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone01_7_7961b93b DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone01_7_7961b93b DSOA Space List, !- Name
  0_floor_zone01_7_7961b93b_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone02_1_2d71d105,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  180,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone02_1_2d71d105_Space,        !- Name
  0_floor_zone02_1_2d71d105,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

SpaceList,
  zone 02 program,                        !- Name
  0_floor_zone02_5_0a6e3b02_Space,        !- Space Name 1
  0_floor_zone02_4_a186fc28_Space,        !- Space Name 2
  0_floor_zone02_1_2d71d105_Space,        !- Space Name 3
  0_floor_zone02_2_653f3d8d_Space,        !- Space Name 4
  0_floor_zone02_3_651bcec9_Space,        !- Space Name 5
  2_floor_zone02_6_d7f975aa_Space,        !- Space Name 6
  0_floor_zone02_6_d7f975aa_Space,        !- Space Name 7
  1_floor_zone02_6_d7f975aa_Space,        !- Space Name 8
  1_floor_zone02_2_653f3d8d_Space,        !- Space Name 9
  1_floor_zone02_1_2d71d105_Space,        !- Space Name 10
  1_floor_zone02_3_651bcec9_Space,        !- Space Name 11
  1_floor_zone02_4_a186fc28_Space,        !- Space Name 12
  1_floor_zone02_5_0a6e3b02_Space,        !- Space Name 13
  2_floor_zone02_1_2d71d105_Space,        !- Space Name 14
  2_floor_zone02_4_a186fc28_Space,        !- Space Name 15
  2_floor_zone02_2_653f3d8d_Space,        !- Space Name 16
  2_floor_zone02_3_651bcec9_Space,        !- Space Name 17
  2_floor_zone02_5_0a6e3b02_Space;        !- Space Name 18

Lights,
  2013::MidriseApartment::Apartment_Lighting, !- Name
  zone 02 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise LTG_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.517373,                              !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  2013::MidriseApartment::Apartment_People, !- Name
  zone 02 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise OCC_APT_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090965846098,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ApartmentMidRise Activity Schedule;     !- Activity Level Schedule Name

ElectricEquipment,
  CustomEquipment,                        !- Name
  zone 02 program,                        !- Zone or ZoneList or Space or SpaceList Name
  ApartmentMidRise EQP_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.424071221,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  infiltration_Current,                   !- Name
  zone 02 program,                        !- Zone or ZoneList or Space or SpaceList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00056,                                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  0_floor_zone02_1_2d71d105..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_1_2d71d105,              !- Zone Name
  0_floor_zone02_1_2d71d105_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_4_a62792ba..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_1_2d71d105..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_1_2d71d105,              !- Zone Name
  0_floor_zone02_1_2d71d105_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_3_712456a7..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 0, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_1_2d71d105..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone02_1_2d71d105,              !- Zone Name
  0_floor_zone02_1_2d71d105_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_1_2d71d105..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_1_2d71d105,              !- Zone Name
  0_floor_zone02_1_2d71d105_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_3_ca046a05,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_1_2d71d105..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.1446357142857, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  25.1446357142857, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  23.4935785714286, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  23.4935785714286, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_1_2d71d105..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_1_2d71d105,              !- Zone Name
  0_floor_zone02_1_2d71d105_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 0, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_12_71e52932,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_1_2d71d105..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7266333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  24.7266333333333, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  27.1195333333333, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  27.1195333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_13_e73ecaa0,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_1_2d71d105..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.7384666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  20.7384666666667, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  23.1313666666667, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  23.1313666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_1_2d71d105..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone02_1_2d71d105,              !- Zone Name
  0_floor_zone02_1_2d71d105_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_1_2d71d105..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone02_1_2d71d105 Thermostat,   !- Name
  0_floor_zone02_1_2d71d105,              !- Zone or ZoneList Name
  0_floor_zone02_1_2d71d105 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_1_2d71d105_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone02_1_2d71d105 Thermostat Schedule, !- Name
  0_floor_zone02_1_2d71d105 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone02_1_2d71d105 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_1_2d71d105_Setpoint,             !- Name
  zone02_1_2d71d105_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone02_1_2d71d105_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  zone02_1_2d71d105_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone02_1_2d71d105_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone02_1_2d71d105_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone02_1_2d71d105_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone02_1_2d71d105_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone02_1_2d71d105_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone02_1_2d71d105_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone02_1_2d71d105_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone02_1_2d71d105_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone02_1_2d71d105_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone02_1_2d71d105_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone02_1_2d71d105_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone02_1_2d71d105_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone02_1_2d71d105_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone02_1_2d71d105_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone02_1_2d71d105,              !- Zone Name
  0_floor_zone02_1_2d71d105 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone02_1_2d71d105 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone02_1_2d71d105 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone02_1_2d71d105 Inlet Node List, !- Name
  Node 41;                                !- Node Name 1

NodeList,
  0_floor_zone02_1_2d71d105 Exhaust Node List, !- Name
  Node 40;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone02_1_2d71d105 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 41,                                !- Zone Supply Air Node Name
  Node 40,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  minimum ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.5;                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  0_floor_zone02_1_2d71d105 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone02_1_2d71d105 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone02_1_2d71d105,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone02_1_2d71d105 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone02_1_2d71d105 DSOA Space List, !- Name
  0_floor_zone02_1_2d71d105_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone02_2_653f3d8d,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  180,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone02_2_653f3d8d_Space,        !- Name
  0_floor_zone02_2_653f3d8d,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone02_2_653f3d8d..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_2_653f3d8d,              !- Zone Name
  0_floor_zone02_2_653f3d8d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_3_712456a7..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_2_653f3d8d..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_2_653f3d8d,              !- Zone Name
  0_floor_zone02_2_653f3d8d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_2_81c14942..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 0, 3,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  43.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_2_653f3d8d..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone02_2_653f3d8d,              !- Zone Name
  0_floor_zone02_2_653f3d8d_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_2_653f3d8d..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_2_653f3d8d,              !- Zone Name
  0_floor_zone02_2_653f3d8d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  43.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_7_fada5ffa,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_2_653f3d8d..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.6552071428572, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  41.6552071428572, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  40.00415, 8, 1.4,                       !- X,Y,Z Vertex 3 {m}
  40.00415, 8, 2.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_2_653f3d8d..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_2_653f3d8d,              !- Zone Name
  0_floor_zone02_2_653f3d8d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  43.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  43.5, 0, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_8_95466d2b,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_2_653f3d8d..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.6793, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  40.6793, 0, 1.4,                        !- X,Y,Z Vertex 2 {m}
  43.0722, 0, 1.4,                        !- X,Y,Z Vertex 3 {m}
  43.0722, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_9_38816142,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_2_653f3d8d..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6911333333333, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  36.6911333333333, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  39.0840333333333, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  39.0840333333333, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_2_653f3d8d..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone02_2_653f3d8d,              !- Zone Name
  0_floor_zone02_2_653f3d8d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_2_653f3d8d..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  43.5, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone02_2_653f3d8d Thermostat,   !- Name
  0_floor_zone02_2_653f3d8d,              !- Zone or ZoneList Name
  0_floor_zone02_2_653f3d8d Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_2_653f3d8d_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone02_2_653f3d8d Thermostat Schedule, !- Name
  0_floor_zone02_2_653f3d8d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone02_2_653f3d8d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_2_653f3d8d_Setpoint,             !- Name
  zone02_2_653f3d8d_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone02_2_653f3d8d_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  zone02_2_653f3d8d_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone02_2_653f3d8d_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone02_2_653f3d8d_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone02_2_653f3d8d_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone02_2_653f3d8d_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone02_2_653f3d8d_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone02_2_653f3d8d_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone02_2_653f3d8d_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone02_2_653f3d8d_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone02_2_653f3d8d_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone02_2_653f3d8d_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone02_2_653f3d8d_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone02_2_653f3d8d_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone02_2_653f3d8d_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone02_2_653f3d8d_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone02_2_653f3d8d,              !- Zone Name
  0_floor_zone02_2_653f3d8d Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone02_2_653f3d8d Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone02_2_653f3d8d Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 2;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone02_2_653f3d8d Inlet Node List, !- Name
  Node 47;                                !- Node Name 1

NodeList,
  0_floor_zone02_2_653f3d8d Exhaust Node List, !- Name
  Node 46;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone02_2_653f3d8d Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 47,                                !- Zone Supply Air Node Name
  Node 46,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone02_2_653f3d8d Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone02_2_653f3d8d Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone02_2_653f3d8d,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone02_2_653f3d8d DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone02_2_653f3d8d DSOA Space List, !- Name
  0_floor_zone02_2_653f3d8d_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone02_3_651bcec9,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  180,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone02_3_651bcec9_Space,        !- Name
  0_floor_zone02_3_651bcec9,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone02_3_651bcec9..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_3_651bcec9,              !- Zone Name
  0_floor_zone02_3_651bcec9_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_2_81c14942..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  52, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  52, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  52, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_3_651bcec9..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_3_651bcec9,              !- Zone Name
  0_floor_zone02_3_651bcec9_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_1_27544ef3..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, 0, 3,                             !- X,Y,Z Vertex 1 {m}
  59.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  59.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  59.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_3_651bcec9..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone02_3_651bcec9,              !- Zone Name
  0_floor_zone02_3_651bcec9_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  59.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  52, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_3_651bcec9..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_3_651bcec9,              !- Zone Name
  0_floor_zone02_3_651bcec9_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  59.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  52, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_10_21868ffe,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_3_651bcec9..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.0381357142857, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  54.0381357142857, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  52.3870785714285, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  52.3870785714285, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_11_4229ddc1,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_3_651bcec9..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.1657785714286, 8, 2.4,               !- X,Y,Z Vertex 1 {m}
  58.1657785714286, 8, 1.4,               !- X,Y,Z Vertex 2 {m}
  56.5147214285714, 8, 1.4,               !- X,Y,Z Vertex 3 {m}
  56.5147214285714, 8, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_3_651bcec9..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_3_651bcec9,              !- Zone Name
  0_floor_zone02_3_651bcec9_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  52, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  59.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  59.5, 0, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_4_11d9ea40,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_3_651bcec9..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.6319666666667, 0, 2.4,               !- X,Y,Z Vertex 1 {m}
  56.6319666666667, 0, 1.4,               !- X,Y,Z Vertex 2 {m}
  59.0248666666667, 0, 1.4,               !- X,Y,Z Vertex 3 {m}
  59.0248666666667, 0, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_5_91e90db9,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_3_651bcec9..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.6438, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  52.6438, 0, 1.4,                        !- X,Y,Z Vertex 2 {m}
  55.0367, 0, 1.4,                        !- X,Y,Z Vertex 3 {m}
  55.0367, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_3_651bcec9..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone02_3_651bcec9,              !- Zone Name
  0_floor_zone02_3_651bcec9_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_3_651bcec9..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  52, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  59.5, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  59.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone02_3_651bcec9 Thermostat,   !- Name
  0_floor_zone02_3_651bcec9,              !- Zone or ZoneList Name
  0_floor_zone02_3_651bcec9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_3_651bcec9_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone02_3_651bcec9 Thermostat Schedule, !- Name
  0_floor_zone02_3_651bcec9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone02_3_651bcec9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_3_651bcec9_Setpoint,             !- Name
  zone02_3_651bcec9_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone02_3_651bcec9_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  zone02_3_651bcec9_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone02_3_651bcec9_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone02_3_651bcec9_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone02_3_651bcec9_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone02_3_651bcec9_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone02_3_651bcec9_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone02_3_651bcec9_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone02_3_651bcec9_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone02_3_651bcec9_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone02_3_651bcec9_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone02_3_651bcec9_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone02_3_651bcec9_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone02_3_651bcec9_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone02_3_651bcec9_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone02_3_651bcec9_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone02_3_651bcec9,              !- Zone Name
  0_floor_zone02_3_651bcec9 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone02_3_651bcec9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone02_3_651bcec9 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 3;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone02_3_651bcec9 Inlet Node List, !- Name
  Node 53;                                !- Node Name 1

NodeList,
  0_floor_zone02_3_651bcec9 Exhaust Node List, !- Name
  Node 52;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone02_3_651bcec9 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 53,                                !- Zone Supply Air Node Name
  Node 52,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone02_3_651bcec9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone02_3_651bcec9 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone02_3_651bcec9,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone02_3_651bcec9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone02_3_651bcec9 DSOA Space List, !- Name
  0_floor_zone02_3_651bcec9_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone02_4_a186fc28,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  357,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone02_4_a186fc28_Space,        !- Name
  0_floor_zone02_4_a186fc28,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone02_4_a186fc28..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_4_a186fc28,              !- Zone Name
  0_floor_zone02_4_a186fc28_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_5_d2351e69..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 20.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 20.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 20.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 20.5, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_4_a186fc28..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_4_a186fc28,              !- Zone Name
  0_floor_zone02_4_a186fc28_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_4_a62792ba..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_4_a186fc28..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone02_4_a186fc28,              !- Zone Name
  0_floor_zone02_4_a186fc28_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 20.5, 0,                            !- X,Y,Z Vertex 1 {m}
  14, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_4_a186fc28..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_4_a186fc28,              !- Zone Name
  0_floor_zone02_4_a186fc28_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.5, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 20.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_4_5ded4b91,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_4_a186fc28..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.3516, 2.4,                        !- X,Y,Z Vertex 1 {m}
  0, 15.3516, 1.4,                        !- X,Y,Z Vertex 2 {m}
  0, 12.5604, 1.4,                        !- X,Y,Z Vertex 3 {m}
  0, 12.5604, 2.4;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_5_010d199e,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_4_a186fc28..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.3390285714286, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 19.3390285714286, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 16.5478285714286, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 16.5478285714286, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_4_a186fc28..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_4_a186fc28,              !- Zone Name
  0_floor_zone02_4_a186fc28_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 20.5, 0,                            !- X,Y,Z Vertex 3 {m}
  14, 20.5, 3;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_10_2b7c8022,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_4_a186fc28..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 17.7640666666667, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 17.7640666666667, 1.4,              !- X,Y,Z Vertex 2 {m}
  14, 18.1626, 1.4,                       !- X,Y,Z Vertex 3 {m}
  14, 18.1626, 2.4;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_11_27d45ba7,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_4_a186fc28..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 13.7787333333333, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 13.7787333333333, 1.4,              !- X,Y,Z Vertex 2 {m}
  14, 14.1772666666667, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 14.1772666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_4_a186fc28..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone02_4_a186fc28,              !- Zone Name
  0_floor_zone02_4_a186fc28_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_4_a186fc28..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.5, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 12, 3,                               !- X,Y,Z Vertex 2 {m}
  14, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  14, 20.5, 3;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone02_4_a186fc28 Thermostat,   !- Name
  0_floor_zone02_4_a186fc28,              !- Zone or ZoneList Name
  0_floor_zone02_4_a186fc28 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_4_a186fc28_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone02_4_a186fc28 Thermostat Schedule, !- Name
  0_floor_zone02_4_a186fc28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone02_4_a186fc28 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_4_a186fc28_Setpoint,             !- Name
  zone02_4_a186fc28_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone02_4_a186fc28_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  zone02_4_a186fc28_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone02_4_a186fc28_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone02_4_a186fc28_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone02_4_a186fc28_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone02_4_a186fc28_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone02_4_a186fc28_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone02_4_a186fc28_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone02_4_a186fc28_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone02_4_a186fc28_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone02_4_a186fc28_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone02_4_a186fc28_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone02_4_a186fc28_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone02_4_a186fc28_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone02_4_a186fc28_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone02_4_a186fc28_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone02_4_a186fc28,              !- Zone Name
  0_floor_zone02_4_a186fc28 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone02_4_a186fc28 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone02_4_a186fc28 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone02_4_a186fc28 Inlet Node List, !- Name
  Node 59;                                !- Node Name 1

NodeList,
  0_floor_zone02_4_a186fc28 Exhaust Node List, !- Name
  Node 58;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone02_4_a186fc28 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 59,                                !- Zone Supply Air Node Name
  Node 58,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone02_4_a186fc28 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone02_4_a186fc28 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone02_4_a186fc28,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone02_4_a186fc28 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone02_4_a186fc28 DSOA Space List, !- Name
  0_floor_zone02_4_a186fc28_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone02_5_0a6e3b02,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  357,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone02_5_0a6e3b02_Space,        !- Name
  0_floor_zone02_5_0a6e3b02,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone02_5_0a6e3b02..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_5_0a6e3b02,              !- Zone Name
  0_floor_zone02_5_0a6e3b02_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_6_db8f18b7..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 36.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 36.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 36.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 36.5, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_5_0a6e3b02..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_5_0a6e3b02,              !- Zone Name
  0_floor_zone02_5_0a6e3b02_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_5_d2351e69..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 28, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 28, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 28, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_5_0a6e3b02..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone02_5_0a6e3b02,              !- Zone Name
  0_floor_zone02_5_0a6e3b02_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 36.5, 0,                            !- X,Y,Z Vertex 1 {m}
  14, 28, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 28, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 36.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_5_0a6e3b02..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_5_0a6e3b02,              !- Zone Name
  0_floor_zone02_5_0a6e3b02_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 36.5, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 36.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 28, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 28, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_8_34ef7bf8,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_5_0a6e3b02..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 31.3013142857143, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 31.3013142857143, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 28.5101142857143, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 28.5101142857143, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_9_f7292248,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_5_0a6e3b02..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 35.2887428571429, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 35.2887428571429, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 32.4975428571428, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 32.4975428571428, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_5_0a6e3b02..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_5_0a6e3b02,              !- Zone Name
  0_floor_zone02_5_0a6e3b02_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 28, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 36.5, 0,                            !- X,Y,Z Vertex 3 {m}
  14, 36.5, 3;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_6_584aed12,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_5_0a6e3b02..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 33.7054, 2.4,                       !- X,Y,Z Vertex 1 {m}
  14, 33.7054, 1.4,                       !- X,Y,Z Vertex 2 {m}
  14, 34.1039333333333, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 34.1039333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_7_fe86c2eb,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_5_0a6e3b02..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 29.7200666666667, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 29.7200666666667, 1.4,              !- X,Y,Z Vertex 2 {m}
  14, 30.1186, 1.4,                       !- X,Y,Z Vertex 3 {m}
  14, 30.1186, 2.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_5_0a6e3b02..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone02_5_0a6e3b02,              !- Zone Name
  0_floor_zone02_5_0a6e3b02_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_5_0a6e3b02..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 36.5, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 28, 3,                               !- X,Y,Z Vertex 2 {m}
  14, 28, 3,                              !- X,Y,Z Vertex 3 {m}
  14, 36.5, 3;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone02_5_0a6e3b02 Thermostat,   !- Name
  0_floor_zone02_5_0a6e3b02,              !- Zone or ZoneList Name
  0_floor_zone02_5_0a6e3b02 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_5_0a6e3b02_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone02_5_0a6e3b02 Thermostat Schedule, !- Name
  0_floor_zone02_5_0a6e3b02 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone02_5_0a6e3b02 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_5_0a6e3b02_Setpoint,             !- Name
  zone02_5_0a6e3b02_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone02_5_0a6e3b02_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  zone02_5_0a6e3b02_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone02_5_0a6e3b02_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone02_5_0a6e3b02_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone02_5_0a6e3b02_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone02_5_0a6e3b02_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone02_5_0a6e3b02_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone02_5_0a6e3b02_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone02_5_0a6e3b02_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone02_5_0a6e3b02_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone02_5_0a6e3b02_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone02_5_0a6e3b02_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone02_5_0a6e3b02_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone02_5_0a6e3b02_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone02_5_0a6e3b02_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone02_5_0a6e3b02_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone02_5_0a6e3b02,              !- Zone Name
  0_floor_zone02_5_0a6e3b02 Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone02_5_0a6e3b02 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone02_5_0a6e3b02 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 5;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone02_5_0a6e3b02 Inlet Node List, !- Name
  Node 65;                                !- Node Name 1

NodeList,
  0_floor_zone02_5_0a6e3b02 Exhaust Node List, !- Name
  Node 64;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone02_5_0a6e3b02 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 65,                                !- Zone Supply Air Node Name
  Node 64,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone02_5_0a6e3b02 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone02_5_0a6e3b02 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone02_5_0a6e3b02,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone02_5_0a6e3b02 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone02_5_0a6e3b02 DSOA Space List, !- Name
  0_floor_zone02_5_0a6e3b02_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  0_floor_zone02_6_d7f975aa,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  357,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  0_floor_zone02_6_d7f975aa_Space,        !- Name
  0_floor_zone02_6_d7f975aa,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  0_floor_zone02_6_d7f975aa..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_6_d7f975aa,              !- Zone Name
  0_floor_zone02_6_d7f975aa_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_7_7961b93b..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 52.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 52.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 52.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 52.5, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_6_d7f975aa..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  0_floor_zone02_6_d7f975aa,              !- Zone Name
  0_floor_zone02_6_d7f975aa_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_6_db8f18b7..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 44, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_6_d7f975aa..Face2,       !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  0_floor_zone02_6_d7f975aa,              !- Zone Name
  0_floor_zone02_6_d7f975aa_Space,        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 52.5, 0,                            !- X,Y,Z Vertex 1 {m}
  14, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 52.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_6_d7f975aa..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_6_d7f975aa,              !- Zone Name
  0_floor_zone02_6_d7f975aa_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52.5, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 52.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_12_0e206592,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_6_d7f975aa..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.2510285714286, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 47.2510285714286, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 44.4598285714286, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 44.4598285714286, 2.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_13_60ac4056,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_6_d7f975aa..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 51.2384571428571, 2.4,               !- X,Y,Z Vertex 1 {m}
  0, 51.2384571428571, 1.4,               !- X,Y,Z Vertex 2 {m}
  0, 48.4472571428571, 1.4,               !- X,Y,Z Vertex 3 {m}
  0, 48.4472571428571, 2.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_6_d7f975aa..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  0_floor_zone02_6_d7f975aa,              !- Zone Name
  0_floor_zone02_6_d7f975aa_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 44, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  14, 52.5, 0,                            !- X,Y,Z Vertex 3 {m}
  14, 52.5, 3;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_2_fcb2ae4c,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_6_d7f975aa..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 49.6467333333333, 2.4,              !- X,Y,Z Vertex 1 {m}
  14, 49.6467333333333, 1.4,              !- X,Y,Z Vertex 2 {m}
  14, 50.0452666666667, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 50.0452666666667, 2.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  0_floor_Windows_Orignial_3_3cd3815f,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  0_floor_zone02_6_d7f975aa..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 45.6614, 2.4,                       !- X,Y,Z Vertex 1 {m}
  14, 45.6614, 1.4,                       !- X,Y,Z Vertex 2 {m}
  14, 46.0599333333333, 1.4,              !- X,Y,Z Vertex 3 {m}
  14, 46.0599333333333, 2.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  0_floor_zone02_6_d7f975aa..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  0_floor_zone02_6_d7f975aa,              !- Zone Name
  0_floor_zone02_6_d7f975aa_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_6_d7f975aa..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52.5, 3,                             !- X,Y,Z Vertex 1 {m}
  0, 44, 3,                               !- X,Y,Z Vertex 2 {m}
  14, 44, 3,                              !- X,Y,Z Vertex 3 {m}
  14, 52.5, 3;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  0_floor_zone02_6_d7f975aa Thermostat,   !- Name
  0_floor_zone02_6_d7f975aa,              !- Zone or ZoneList Name
  0_floor_zone02_6_d7f975aa Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_6_d7f975aa_Setpoint,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  0_floor_zone02_6_d7f975aa Thermostat Schedule, !- Name
  0_floor_zone02_6_d7f975aa Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  0_floor_zone02_6_d7f975aa Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_6_d7f975aa_Setpoint,             !- Name
  zone02_6_d7f975aa_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  zone02_6_d7f975aa_Setpoint_HtgSetp_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  zone02_6_d7f975aa_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Name
  zone02_6_d7f975aa_Setpoint_HtgSetp_Day Schedule, !- Sunday Schedule:Day Name
  zone02_6_d7f975aa_Setpoint_HtgSetp_Day Schedule, !- Monday Schedule:Day Name
  zone02_6_d7f975aa_Setpoint_HtgSetp_Day Schedule, !- Tuesday Schedule:Day Name
  zone02_6_d7f975aa_Setpoint_HtgSetp_Day Schedule, !- Wednesday Schedule:Day Name
  zone02_6_d7f975aa_Setpoint_HtgSetp_Day Schedule, !- Thursday Schedule:Day Name
  zone02_6_d7f975aa_Setpoint_HtgSetp_Day Schedule, !- Friday Schedule:Day Name
  zone02_6_d7f975aa_Setpoint_HtgSetp_Day Schedule, !- Saturday Schedule:Day Name
  zone02_6_d7f975aa_Setpoint_HtgSetp_Day Schedule, !- Holiday Schedule:Day Name
  zone02_6_d7f975aa_Setpoint_HtgSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  zone02_6_d7f975aa_Setpoint_HtgSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  zone02_6_d7f975aa_Setpoint_HtgSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  zone02_6_d7f975aa_Setpoint_HtgSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  zone02_6_d7f975aa_Setpoint_HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  zone02_6_d7f975aa_Setpoint_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  0_floor_zone02_6_d7f975aa,              !- Zone Name
  0_floor_zone02_6_d7f975aa Equipment List, !- Zone Conditioning Equipment List Name
  0_floor_zone02_6_d7f975aa Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  0_floor_zone02_6_d7f975aa Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 6;                                 !- Zone Air Node Name

NodeList,
  0_floor_zone02_6_d7f975aa Inlet Node List, !- Name
  Node 71;                                !- Node Name 1

NodeList,
  0_floor_zone02_6_d7f975aa Exhaust Node List, !- Name
  Node 70;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  0_floor_zone02_6_d7f975aa Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 71,                                !- Zone Supply Air Node Name
  Node 70,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  0_floor_zone02_6_d7f975aa Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  0_floor_zone02_6_d7f975aa Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  0_floor_zone02_6_d7f975aa,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0_floor_zone02_6_d7f975aa DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  0_floor_zone02_6_d7f975aa DSOA Space List, !- Name
  0_floor_zone02_6_d7f975aa_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone01_1_27544ef3,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  294.888,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone01_1_27544ef3_Space,        !- Name
  1_floor_zone01_1_27544ef3,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone01_1_27544ef3..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_1_27544ef3,              !- Zone Name
  1_floor_zone01_1_27544ef3_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_3_651bcec9..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  59.5, 8, 3,                             !- X,Y,Z Vertex 2 {m}
  59.5, -2.72826206071386e-15, 3,         !- X,Y,Z Vertex 3 {m}
  59.5, -2.72826206071386e-15, 6;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_1_27544ef3..Face1,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone01_1_27544ef3,              !- Zone Name
  1_floor_zone01_1_27544ef3_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_1_27544ef3..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.787, 8.00000000000001, 3,            !- X,Y,Z Vertex 1 {m}
  71.787, 0, 3,                           !- X,Y,Z Vertex 2 {m}
  59.5, -2.72826206071386e-15, 3,         !- X,Y,Z Vertex 3 {m}
  59.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_1_27544ef3..Face2,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_1_27544ef3,              !- Zone Name
  1_floor_zone01_1_27544ef3_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, -2.72826206071386e-15, 6,         !- X,Y,Z Vertex 1 {m}
  59.5, -2.72826206071386e-15, 3,         !- X,Y,Z Vertex 2 {m}
  71.787, 0, 3,                           !- X,Y,Z Vertex 3 {m}
  71.787, 0, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_1_482d0d70,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_1_27544ef3..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  68.5964666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  68.5964666666667, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  70.9893666666667, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  70.9893666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_2_81ead6fa,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_1_27544ef3..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.6083, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  64.6083, 0, 4.4,                        !- X,Y,Z Vertex 2 {m}
  67.0012, 0, 4.4,                        !- X,Y,Z Vertex 3 {m}
  67.0012, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_3_c1aa1f9f,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_1_27544ef3..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.6201333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  60.6201333333333, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  63.0130333333333, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  63.0130333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_1_27544ef3..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_1_27544ef3,              !- Zone Name
  1_floor_zone01_1_27544ef3_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.787, 0, 6,                           !- X,Y,Z Vertex 1 {m}
  71.787, 0, 3,                           !- X,Y,Z Vertex 2 {m}
  71.787, 8.00000000000001, 3,            !- X,Y,Z Vertex 3 {m}
  71.787, 8.00000000000001, 6;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_1_a88a2091,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_1_27544ef3..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.787, 5.8, 5.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 5.8, 4.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 6.2, 4.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 6.2, 5.4;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_2_12d98b3f,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_1_27544ef3..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.787, 1.8, 5.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 1.8, 4.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 2.2, 4.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 2.2, 5.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_1_27544ef3..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_1_27544ef3,              !- Zone Name
  1_floor_zone01_1_27544ef3_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.787, 8.00000000000001, 6,            !- X,Y,Z Vertex 1 {m}
  71.787, 8.00000000000001, 3,            !- X,Y,Z Vertex 2 {m}
  59.5, 8, 3,                             !- X,Y,Z Vertex 3 {m}
  59.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_12_661f23ea,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_1_27544ef3..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.2934214285714, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  62.2934214285714, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  60.6423642857143, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  60.6423642857143, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_13_497feb70,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_1_27544ef3..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.4210642857143, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  66.4210642857143, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  64.7700071428571, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  64.7700071428571, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_14_3885bfc8,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_1_27544ef3..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.5487071428571, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  70.5487071428571, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  68.89765, 8, 4.4,                       !- X,Y,Z Vertex 3 {m}
  68.89765, 8, 5.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_1_27544ef3..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone01_1_27544ef3,              !- Zone Name
  1_floor_zone01_1_27544ef3_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_1_27544ef3..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  59.5, -2.72826206071386e-15, 6,         !- X,Y,Z Vertex 2 {m}
  71.787, 0, 6,                           !- X,Y,Z Vertex 3 {m}
  71.787, 8.00000000000001, 6;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone01_1_27544ef3 Thermostat,   !- Name
  1_floor_zone01_1_27544ef3,              !- Zone or ZoneList Name
  1_floor_zone01_1_27544ef3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_1_27544ef3_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone01_1_27544ef3 Thermostat Schedule, !- Name
  1_floor_zone01_1_27544ef3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone01_1_27544ef3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_1_27544ef3_Setpoint 1,           !- Name
  zone01_1_27544ef3_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone01_1_27544ef3,              !- Zone Name
  1_floor_zone01_1_27544ef3 Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone01_1_27544ef3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone01_1_27544ef3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 20;                                !- Zone Air Node Name

NodeList,
  1_floor_zone01_1_27544ef3 Inlet Node List, !- Name
  Node 79;                                !- Node Name 1

NodeList,
  1_floor_zone01_1_27544ef3 Exhaust Node List, !- Name
  Node 78;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone01_1_27544ef3 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 79,                                !- Zone Supply Air Node Name
  Node 78,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone01_1_27544ef3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone01_1_27544ef3 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone01_1_27544ef3,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone01_1_27544ef3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone01_1_27544ef3 DSOA Space List, !- Name
  1_floor_zone01_1_27544ef3_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone01_2_81c14942,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  204,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone01_2_81c14942_Space,        !- Name
  1_floor_zone01_2_81c14942,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone01_2_81c14942..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_2_81c14942,              !- Zone Name
  1_floor_zone01_2_81c14942_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_3_651bcec9..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, -4.3935965976516e-15, 6,            !- X,Y,Z Vertex 1 {m}
  52, -4.3935965976516e-15, 3,            !- X,Y,Z Vertex 2 {m}
  52, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_2_81c14942..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_2_81c14942,              !- Zone Name
  1_floor_zone01_2_81c14942_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_2_653f3d8d..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  43.5, 8, 3,                             !- X,Y,Z Vertex 2 {m}
  43.5, -6.28097573951436e-15, 3,         !- X,Y,Z Vertex 3 {m}
  43.5, -6.28097573951436e-15, 6;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_2_81c14942..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone01_2_81c14942,              !- Zone Name
  1_floor_zone01_2_81c14942_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_2_81c14942..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  52, -4.3935965976516e-15, 3,            !- X,Y,Z Vertex 2 {m}
  43.5, -6.28097573951436e-15, 3,         !- X,Y,Z Vertex 3 {m}
  43.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_2_81c14942..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_2_81c14942,              !- Zone Name
  1_floor_zone01_2_81c14942_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  52, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  43.5, 8, 3,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_8_27e05b3d,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_2_81c14942..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.78285, 8, 5.4,                       !- X,Y,Z Vertex 1 {m}
  45.78285, 8, 4.4,                       !- X,Y,Z Vertex 2 {m}
  44.1317928571428, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  44.1317928571428, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_9_587eda03,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_2_81c14942..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9104928571428, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  49.9104928571428, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  48.2594357142857, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  48.2594357142857, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_2_81c14942..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_2_81c14942,              !- Zone Name
  1_floor_zone01_2_81c14942_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, -6.28097573951436e-15, 6,         !- X,Y,Z Vertex 1 {m}
  43.5, -6.28097573951436e-15, 3,         !- X,Y,Z Vertex 2 {m}
  52, -4.3935965976516e-15, 3,            !- X,Y,Z Vertex 3 {m}
  52, -4.3935965976516e-15, 6;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_6_885ce9e2,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_2_81c14942..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.6556333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  48.6556333333333, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  51.0485333333333, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  51.0485333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_7_2f12478c,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_2_81c14942..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.6674666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  44.6674666666667, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  47.0603666666667, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  47.0603666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_2_81c14942..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone01_2_81c14942,              !- Zone Name
  1_floor_zone01_2_81c14942_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_2_81c14942..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  43.5, -6.28097573951436e-15, 6,         !- X,Y,Z Vertex 2 {m}
  52, -4.3935965976516e-15, 6,            !- X,Y,Z Vertex 3 {m}
  52, 8, 6;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone01_2_81c14942 Thermostat,   !- Name
  1_floor_zone01_2_81c14942,              !- Zone or ZoneList Name
  1_floor_zone01_2_81c14942 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_2_81c14942_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone01_2_81c14942 Thermostat Schedule, !- Name
  1_floor_zone01_2_81c14942 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone01_2_81c14942 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_2_81c14942_Setpoint 1,           !- Name
  zone01_2_81c14942_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone01_2_81c14942,              !- Zone Name
  1_floor_zone01_2_81c14942 Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone01_2_81c14942 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone01_2_81c14942 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 21;                                !- Zone Air Node Name

NodeList,
  1_floor_zone01_2_81c14942 Inlet Node List, !- Name
  Node 85;                                !- Node Name 1

NodeList,
  1_floor_zone01_2_81c14942 Exhaust Node List, !- Name
  Node 84;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone01_2_81c14942 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 85,                                !- Zone Supply Air Node Name
  Node 84,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone01_2_81c14942 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone01_2_81c14942 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone01_2_81c14942,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone01_2_81c14942 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone01_2_81c14942 DSOA Space List, !- Name
  1_floor_zone01_2_81c14942_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone01_3_712456a7,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  204,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone01_3_712456a7_Space,        !- Name
  1_floor_zone01_3_712456a7,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone01_3_712456a7..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_3_712456a7,              !- Zone Name
  1_floor_zone01_3_712456a7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_2_653f3d8d..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  36, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_3_712456a7..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_3_712456a7,              !- Zone Name
  1_floor_zone01_3_712456a7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_1_2d71d105..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  27.5, 8, 3,                             !- X,Y,Z Vertex 2 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  27.5, 0, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_3_712456a7..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone01_3_712456a7,              !- Zone Name
  1_floor_zone01_3_712456a7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_3_712456a7..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_3_712456a7..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_3_712456a7,              !- Zone Name
  1_floor_zone01_3_712456a7_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  27.5, 8, 3,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_4_0534608b,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_3_712456a7..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2722785714286, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  29.2722785714286, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  27.6212214285714, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  27.6212214285714, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_5_5cd0821f,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_3_712456a7..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.3999214285714, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  33.3999214285714, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  31.7488642857143, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  31.7488642857143, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_3_712456a7..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_3_712456a7,              !- Zone Name
  1_floor_zone01_3_712456a7_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 0, 6,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  36, 0, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_10_506e2212,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_3_712456a7..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.7029666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  32.7029666666667, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  35.0958666666667, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  35.0958666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_11_f71526f1,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_3_712456a7..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.7148, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  28.7148, 0, 4.4,                        !- X,Y,Z Vertex 2 {m}
  31.1077, 0, 4.4,                        !- X,Y,Z Vertex 3 {m}
  31.1077, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_3_712456a7..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone01_3_712456a7,              !- Zone Name
  1_floor_zone01_3_712456a7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_3_712456a7..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 6,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 6;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone01_3_712456a7 Thermostat,   !- Name
  1_floor_zone01_3_712456a7,              !- Zone or ZoneList Name
  1_floor_zone01_3_712456a7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_3_712456a7_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone01_3_712456a7 Thermostat Schedule, !- Name
  1_floor_zone01_3_712456a7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone01_3_712456a7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_3_712456a7_Setpoint 1,           !- Name
  zone01_3_712456a7_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone01_3_712456a7,              !- Zone Name
  1_floor_zone01_3_712456a7 Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone01_3_712456a7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone01_3_712456a7 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 22;                                !- Zone Air Node Name

NodeList,
  1_floor_zone01_3_712456a7 Inlet Node List, !- Name
  Node 91;                                !- Node Name 1

NodeList,
  1_floor_zone01_3_712456a7 Exhaust Node List, !- Name
  Node 90;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone01_3_712456a7 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 91,                                !- Zone Supply Air Node Name
  Node 90,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone01_3_712456a7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone01_3_712456a7 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone01_3_712456a7,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone01_3_712456a7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone01_3_712456a7 DSOA Space List, !- Name
  1_floor_zone01_3_712456a7_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone01_4_a62792ba,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  647.999999999999,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone01_4_a62792ba_Space,        !- Name
  1_floor_zone01_4_a62792ba,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone01_4_a62792ba..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_4_a62792ba,              !- Zone Name
  1_floor_zone01_4_a62792ba_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_4_a186fc28..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  14, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  5.94368998463324e-15, 12, 3,            !- X,Y,Z Vertex 3 {m}
  5.94368998463324e-15, 12, 6;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_4_a62792ba..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_4_a62792ba,              !- Zone Name
  1_floor_zone01_4_a62792ba_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_1_2d71d105..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 2.8350655156828e-15, 6,             !- X,Y,Z Vertex 1 {m}
  20, 2.8350655156828e-15, 3,             !- X,Y,Z Vertex 2 {m}
  20, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_4_a62792ba..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone01_4_a62792ba,              !- Zone Name
  1_floor_zone01_4_a62792ba_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_4_a62792ba..Face7,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 2.8350655156828e-15, 3,             !- X,Y,Z Vertex 2 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 3, !- X,Y,Z Vertex 3 {m}
  5.94368998463324e-15, 12, 3,            !- X,Y,Z Vertex 4 {m}
  14, 12, 3,                              !- X,Y,Z Vertex 5 {m}
  14, 8, 3;                               !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  1_floor_zone01_4_a62792ba..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_4_a62792ba,              !- Zone Name
  1_floor_zone01_4_a62792ba_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  20, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  14, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  14, 8, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_1_d5b8e779,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_4_a62792ba..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.88935, 8, 5.4,                       !- X,Y,Z Vertex 1 {m}
  16.88935, 8, 4.4,                       !- X,Y,Z Vertex 2 {m}
  15.2382928571429, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  15.2382928571429, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_4_a62792ba..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_4_a62792ba,              !- Zone Name
  1_floor_zone01_4_a62792ba_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  14, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  14, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  14, 12, 6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_12_39d8301b,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_4_a62792ba..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 9.79340000000001, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 9.79340000000001, 4.4,              !- X,Y,Z Vertex 2 {m}
  14, 10.1919333333333, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 10.1919333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_4_a62792ba..Face5,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_4_a62792ba,              !- Zone Name
  1_floor_zone01_4_a62792ba_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94368998463324e-15, 12, 6,            !- X,Y,Z Vertex 1 {m}
  5.94368998463324e-15, 12, 3,            !- X,Y,Z Vertex 2 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 3, !- X,Y,Z Vertex 3 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_1_f3764b01,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_4_a62792ba..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.38931428571429, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 3.38931428571429, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 0.598114285714287, 4.4,              !- X,Y,Z Vertex 3 {m}
  0, 0.598114285714287, 5.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_2_bc771105,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_4_a62792ba..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.37674285714286, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 7.37674285714286, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 4.58554285714286, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 4.58554285714286, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_3_065392d1,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_4_a62792ba..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.3641714285714, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 11.3641714285714, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 8.57297142857143, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 8.57297142857143, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_4_a62792ba..Face6,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_4_a62792ba,              !- Zone Name
  1_floor_zone01_4_a62792ba_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45519152283668e-14, 7.27595761418342e-15, 6, !- X,Y,Z Vertex 1 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 3, !- X,Y,Z Vertex 2 {m}
  20, 2.8350655156828e-15, 3,             !- X,Y,Z Vertex 3 {m}
  20, 2.8350655156828e-15, 6;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_14_2b077283,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_4_a62792ba..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7503, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  16.7503, 0, 4.4,                        !- X,Y,Z Vertex 2 {m}
  19.1432, 0, 4.4,                        !- X,Y,Z Vertex 3 {m}
  19.1432, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_15_0a67f564,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_4_a62792ba..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7621333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  12.7621333333333, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  15.1550333333333, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  15.1550333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_16_53bbdf9f,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_4_a62792ba..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.77396666666665, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  8.77396666666665, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  11.1668666666666, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  11.1668666666666, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_17_1647f8b6,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_4_a62792ba..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.78579999999998, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  4.78579999999998, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  7.17869999999998, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  7.17869999999998, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_18_b4c56094,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_4_a62792ba..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.797633333333328, 0, 5.4,              !- X,Y,Z Vertex 1 {m}
  0.797633333333328, 0, 4.4,              !- X,Y,Z Vertex 2 {m}
  3.19053333333331, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  3.19053333333331, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_4_a62792ba..Face7,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone01_4_a62792ba,              !- Zone Name
  1_floor_zone01_4_a62792ba_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_4_a62792ba..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94368998463324e-15, 12, 6,            !- X,Y,Z Vertex 1 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 6, !- X,Y,Z Vertex 2 {m}
  20, 2.8350655156828e-15, 6,             !- X,Y,Z Vertex 3 {m}
  20, 8, 6,                               !- X,Y,Z Vertex 4 {m}
  14, 8, 6,                               !- X,Y,Z Vertex 5 {m}
  14, 12, 6;                              !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  1_floor_zone01_4_a62792ba Thermostat,   !- Name
  1_floor_zone01_4_a62792ba,              !- Zone or ZoneList Name
  1_floor_zone01_4_a62792ba Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_4_a62792ba_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone01_4_a62792ba Thermostat Schedule, !- Name
  1_floor_zone01_4_a62792ba Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone01_4_a62792ba Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_4_a62792ba_Setpoint 1,           !- Name
  zone01_4_a62792ba_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone01_4_a62792ba,              !- Zone Name
  1_floor_zone01_4_a62792ba Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone01_4_a62792ba Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone01_4_a62792ba Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 23;                                !- Zone Air Node Name

NodeList,
  1_floor_zone01_4_a62792ba Inlet Node List, !- Name
  Node 97;                                !- Node Name 1

NodeList,
  1_floor_zone01_4_a62792ba Exhaust Node List, !- Name
  Node 96;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone01_4_a62792ba Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 97,                                !- Zone Supply Air Node Name
  Node 96,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone01_4_a62792ba Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone01_4_a62792ba Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone01_4_a62792ba,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone01_4_a62792ba DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone01_4_a62792ba DSOA Space List, !- Name
  1_floor_zone01_4_a62792ba_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone01_5_d2351e69,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  315,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone01_5_d2351e69_Space,        !- Name
  1_floor_zone01_5_d2351e69,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone01_5_d2351e69..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_5_d2351e69,              !- Zone Name
  1_floor_zone01_5_d2351e69_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_5_0a6e3b02..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 6,                              !- X,Y,Z Vertex 1 {m}
  14, 28, 3,                              !- X,Y,Z Vertex 2 {m}
  2.19813357113548e-15, 28, 3,            !- X,Y,Z Vertex 3 {m}
  2.19813357113548e-15, 28, 6;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_5_d2351e69..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_5_d2351e69,              !- Zone Name
  1_floor_zone01_5_d2351e69_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_4_a186fc28..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000041370185e-15, 20.5, 6,          !- X,Y,Z Vertex 1 {m}
  5.00000041370185e-15, 20.5, 3,          !- X,Y,Z Vertex 2 {m}
  14, 20.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 20.5, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_5_d2351e69..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone01_5_d2351e69,              !- Zone Name
  1_floor_zone01_5_d2351e69_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_5_d2351e69..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 20.5, 3,                            !- X,Y,Z Vertex 2 {m}
  5.00000041370185e-15, 20.5, 3,          !- X,Y,Z Vertex 3 {m}
  2.19813357113548e-15, 28, 3;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_5_d2351e69..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_5_d2351e69,              !- Zone Name
  1_floor_zone01_5_d2351e69_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 20.5, 6,                            !- X,Y,Z Vertex 1 {m}
  14, 20.5, 3,                            !- X,Y,Z Vertex 2 {m}
  14, 28, 3,                              !- X,Y,Z Vertex 3 {m}
  14, 28, 6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_8_6561249a,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_5_d2351e69..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 25.7347333333333, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 25.7347333333333, 4.4,              !- X,Y,Z Vertex 2 {m}
  14, 26.1332666666667, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 26.1332666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_9_f58fdd32,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_5_d2351e69..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 21.7494, 5.4,                       !- X,Y,Z Vertex 1 {m}
  14, 21.7494, 4.4,                       !- X,Y,Z Vertex 2 {m}
  14, 22.1479333333333, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 22.1479333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_5_d2351e69..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_5_d2351e69,              !- Zone Name
  1_floor_zone01_5_d2351e69_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.19813357113548e-15, 28, 6,            !- X,Y,Z Vertex 1 {m}
  2.19813357113548e-15, 28, 3,            !- X,Y,Z Vertex 2 {m}
  5.00000041370185e-15, 20.5, 3,          !- X,Y,Z Vertex 3 {m}
  5.00000041370185e-15, 20.5, 6;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_6_3de2240b,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_5_d2351e69..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 23.3264571428571, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 23.3264571428571, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 20.5352571428571, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 20.5352571428571, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_7_4ac9d664,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_5_d2351e69..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 27.3138857142857, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 27.3138857142857, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 24.5226857142857, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 24.5226857142857, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_5_d2351e69..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone01_5_d2351e69,              !- Zone Name
  1_floor_zone01_5_d2351e69_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_5_d2351e69..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.19813357113548e-15, 28, 6,            !- X,Y,Z Vertex 1 {m}
  5.00000041370185e-15, 20.5, 6,          !- X,Y,Z Vertex 2 {m}
  14, 20.5, 6,                            !- X,Y,Z Vertex 3 {m}
  14, 28, 6;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone01_5_d2351e69 Thermostat,   !- Name
  1_floor_zone01_5_d2351e69,              !- Zone or ZoneList Name
  1_floor_zone01_5_d2351e69 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_5_d2351e69_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone01_5_d2351e69 Thermostat Schedule, !- Name
  1_floor_zone01_5_d2351e69 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone01_5_d2351e69 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_5_d2351e69_Setpoint 1,           !- Name
  zone01_5_d2351e69_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone01_5_d2351e69,              !- Zone Name
  1_floor_zone01_5_d2351e69 Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone01_5_d2351e69 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone01_5_d2351e69 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 24;                                !- Zone Air Node Name

NodeList,
  1_floor_zone01_5_d2351e69 Inlet Node List, !- Name
  Node 103;                               !- Node Name 1

NodeList,
  1_floor_zone01_5_d2351e69 Exhaust Node List, !- Name
  Node 102;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone01_5_d2351e69 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 103,                               !- Zone Supply Air Node Name
  Node 102,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone01_5_d2351e69 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone01_5_d2351e69 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone01_5_d2351e69,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone01_5_d2351e69 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone01_5_d2351e69 DSOA Space List, !- Name
  1_floor_zone01_5_d2351e69_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone01_6_db8f18b7,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  315,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone01_6_db8f18b7_Space,        !- Name
  1_floor_zone01_6_db8f18b7,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone01_6_db8f18b7..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_6_db8f18b7,              !- Zone Name
  1_floor_zone01_6_db8f18b7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_6_d7f975aa..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 44, 6,                              !- X,Y,Z Vertex 1 {m}
  14, 44, 3,                              !- X,Y,Z Vertex 2 {m}
  9.86319769553905e-16, 44, 3,            !- X,Y,Z Vertex 3 {m}
  9.86319769553905e-16, 44, 6;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_6_db8f18b7..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_6_db8f18b7,              !- Zone Name
  1_floor_zone01_6_db8f18b7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_5_0a6e3b02..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85601805065798e-15, 36.5, 6,          !- X,Y,Z Vertex 1 {m}
  1.85601805065798e-15, 36.5, 3,          !- X,Y,Z Vertex 2 {m}
  14, 36.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 36.5, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_6_db8f18b7..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone01_6_db8f18b7,              !- Zone Name
  1_floor_zone01_6_db8f18b7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_6_db8f18b7..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 44, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 36.5, 3,                            !- X,Y,Z Vertex 2 {m}
  1.85601805065798e-15, 36.5, 3,          !- X,Y,Z Vertex 3 {m}
  9.86319769553905e-16, 44, 3;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_6_db8f18b7..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_6_db8f18b7,              !- Zone Name
  1_floor_zone01_6_db8f18b7_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 36.5, 6,                            !- X,Y,Z Vertex 1 {m}
  14, 36.5, 3,                            !- X,Y,Z Vertex 2 {m}
  14, 44, 3,                              !- X,Y,Z Vertex 3 {m}
  14, 44, 6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_4_6fae8d61,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_6_db8f18b7..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 41.6760666666667, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 41.6760666666667, 4.4,              !- X,Y,Z Vertex 2 {m}
  14, 42.0746, 4.4,                       !- X,Y,Z Vertex 3 {m}
  14, 42.0746, 5.4;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_5_88b2bc68,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_6_db8f18b7..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 37.6907333333333, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 37.6907333333333, 4.4,              !- X,Y,Z Vertex 2 {m}
  14, 38.0892666666666, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 38.0892666666666, 5.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_6_db8f18b7..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_6_db8f18b7,              !- Zone Name
  1_floor_zone01_6_db8f18b7_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.86319769553905e-16, 44, 6,            !- X,Y,Z Vertex 1 {m}
  9.86319769553905e-16, 44, 3,            !- X,Y,Z Vertex 2 {m}
  1.85601805065798e-15, 36.5, 3,          !- X,Y,Z Vertex 3 {m}
  1.85601805065798e-15, 36.5, 6;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_11_604e9703,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_6_db8f18b7..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.2636, 5.4,                        !- X,Y,Z Vertex 1 {m}
  0, 43.2636, 4.4,                        !- X,Y,Z Vertex 2 {m}
  0, 40.4724, 4.4,                        !- X,Y,Z Vertex 3 {m}
  0, 40.4724, 5.4;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_6_db8f18b7..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone01_6_db8f18b7,              !- Zone Name
  1_floor_zone01_6_db8f18b7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_6_db8f18b7..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.86319769553905e-16, 44, 6,            !- X,Y,Z Vertex 1 {m}
  1.85601805065798e-15, 36.5, 6,          !- X,Y,Z Vertex 2 {m}
  14, 36.5, 6,                            !- X,Y,Z Vertex 3 {m}
  14, 44, 6;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone01_6_db8f18b7 Thermostat,   !- Name
  1_floor_zone01_6_db8f18b7,              !- Zone or ZoneList Name
  1_floor_zone01_6_db8f18b7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_6_db8f18b7_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone01_6_db8f18b7 Thermostat Schedule, !- Name
  1_floor_zone01_6_db8f18b7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone01_6_db8f18b7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_6_db8f18b7_Setpoint 1,           !- Name
  zone01_6_db8f18b7_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone01_6_db8f18b7,              !- Zone Name
  1_floor_zone01_6_db8f18b7 Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone01_6_db8f18b7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone01_6_db8f18b7 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 25;                                !- Zone Air Node Name

NodeList,
  1_floor_zone01_6_db8f18b7 Inlet Node List, !- Name
  Node 109;                               !- Node Name 1

NodeList,
  1_floor_zone01_6_db8f18b7 Exhaust Node List, !- Name
  Node 108;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone01_6_db8f18b7 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 109,                               !- Zone Supply Air Node Name
  Node 108,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone01_6_db8f18b7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone01_6_db8f18b7 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone01_6_db8f18b7,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone01_6_db8f18b7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone01_6_db8f18b7 DSOA Space List, !- Name
  1_floor_zone01_6_db8f18b7_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone01_7_7961b93b,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  139.607999999998,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone01_7_7961b93b_Space,        !- Name
  1_floor_zone01_7_7961b93b,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone01_7_7961b93b..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone01_7_7961b93b,              !- Zone Name
  1_floor_zone01_7_7961b93b_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_6_d7f975aa..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05240527967547e-15, 52.5, 6,          !- X,Y,Z Vertex 1 {m}
  1.05240527967547e-15, 52.5, 3,          !- X,Y,Z Vertex 2 {m}
  14, 52.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 52.5, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_7_7961b93b..Face1,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone01_7_7961b93b,              !- Zone Name
  1_floor_zone01_7_7961b93b_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone01_7_7961b93b..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 55.824, 3,                          !- X,Y,Z Vertex 1 {m}
  14, 52.5, 3,                            !- X,Y,Z Vertex 2 {m}
  1.05240527967547e-15, 52.5, 3,          !- X,Y,Z Vertex 3 {m}
  2.15649720303191e-15, 55.824, 3;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_7_7961b93b..Face2,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_7_7961b93b,              !- Zone Name
  1_floor_zone01_7_7961b93b_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 52.5, 6,                            !- X,Y,Z Vertex 1 {m}
  14, 52.5, 3,                            !- X,Y,Z Vertex 2 {m}
  14, 55.824, 3,                          !- X,Y,Z Vertex 3 {m}
  14, 55.824, 6;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_1_6f269dee,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_7_7961b93b..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 53.6320666666667, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 53.6320666666667, 4.4,              !- X,Y,Z Vertex 2 {m}
  14, 54.0306, 4.4,                       !- X,Y,Z Vertex 3 {m}
  14, 54.0306, 5.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_7_7961b93b..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_7_7961b93b,              !- Zone Name
  1_floor_zone01_7_7961b93b_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 55.824, 6,                          !- X,Y,Z Vertex 1 {m}
  14, 55.824, 3,                          !- X,Y,Z Vertex 2 {m}
  2.15649720303191e-15, 55.824, 3,        !- X,Y,Z Vertex 3 {m}
  2.15649720303191e-15, 55.824, 6;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_1_2f098af7,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_7_7961b93b..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.45, 55.824, 5.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 55.824, 4.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 55.824, 4.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 55.824, 5.4;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_2_0e3319b8,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_7_7961b93b..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.95, 55.824, 5.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 55.824, 4.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 55.824, 4.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 55.824, 5.4;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_3_3236b9d7,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_7_7961b93b..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.45, 55.824, 5.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 55.824, 4.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 55.824, 4.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 55.824, 5.4;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_4_5ba53e5d,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone01_7_7961b93b..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.95, 55.824, 5.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 55.824, 4.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 55.824, 4.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 55.824, 5.4;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_7_7961b93b..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone01_7_7961b93b,              !- Zone Name
  1_floor_zone01_7_7961b93b_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15649720303191e-15, 55.824, 6,        !- X,Y,Z Vertex 1 {m}
  2.15649720303191e-15, 55.824, 3,        !- X,Y,Z Vertex 2 {m}
  1.05240527967547e-15, 52.5, 3,          !- X,Y,Z Vertex 3 {m}
  1.05240527967547e-15, 52.5, 6;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone01_7_7961b93b..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone01_7_7961b93b,              !- Zone Name
  1_floor_zone01_7_7961b93b_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_7_7961b93b..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15649720303191e-15, 55.824, 6,        !- X,Y,Z Vertex 1 {m}
  1.05240527967547e-15, 52.5, 6,          !- X,Y,Z Vertex 2 {m}
  14, 52.5, 6,                            !- X,Y,Z Vertex 3 {m}
  14, 55.824, 6;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone01_7_7961b93b Thermostat,   !- Name
  1_floor_zone01_7_7961b93b,              !- Zone or ZoneList Name
  1_floor_zone01_7_7961b93b Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_7_7961b93b_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone01_7_7961b93b Thermostat Schedule, !- Name
  1_floor_zone01_7_7961b93b Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone01_7_7961b93b Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_7_7961b93b_Setpoint 1,           !- Name
  zone01_7_7961b93b_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone01_7_7961b93b,              !- Zone Name
  1_floor_zone01_7_7961b93b Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone01_7_7961b93b Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone01_7_7961b93b Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 26;                                !- Zone Air Node Name

NodeList,
  1_floor_zone01_7_7961b93b Inlet Node List, !- Name
  Node 115;                               !- Node Name 1

NodeList,
  1_floor_zone01_7_7961b93b Exhaust Node List, !- Name
  Node 114;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone01_7_7961b93b Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 115,                               !- Zone Supply Air Node Name
  Node 114,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone01_7_7961b93b Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone01_7_7961b93b Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone01_7_7961b93b,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone01_7_7961b93b DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone01_7_7961b93b DSOA Space List, !- Name
  1_floor_zone01_7_7961b93b_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone02_1_2d71d105,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  180,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone02_1_2d71d105_Space,        !- Name
  1_floor_zone02_1_2d71d105,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone02_1_2d71d105..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_1_2d71d105,              !- Zone Name
  1_floor_zone02_1_2d71d105_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_4_a62792ba..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  20, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_1_2d71d105..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_1_2d71d105,              !- Zone Name
  1_floor_zone02_1_2d71d105_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_3_712456a7..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 0, 6,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  27.5, 8, 3,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_1_2d71d105..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone02_1_2d71d105,              !- Zone Name
  1_floor_zone02_1_2d71d105_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_1_2d71d105..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_1_2d71d105..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_1_2d71d105,              !- Zone Name
  1_floor_zone02_1_2d71d105_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  27.5, 8, 3,                             !- X,Y,Z Vertex 2 {m}
  20, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_3_ca046a05,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_1_2d71d105..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.1446357142857, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  25.1446357142857, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  23.4935785714286, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  23.4935785714286, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_1_2d71d105..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_1_2d71d105,              !- Zone Name
  1_floor_zone02_1_2d71d105_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  27.5, 0, 6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_12_71e52932,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_1_2d71d105..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7266333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  24.7266333333333, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  27.1195333333333, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  27.1195333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_13_e73ecaa0,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_1_2d71d105..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.7384666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  20.7384666666667, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  23.1313666666667, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  23.1313666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_1_2d71d105..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone02_1_2d71d105,              !- Zone Name
  1_floor_zone02_1_2d71d105_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_1_2d71d105..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 6,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone02_1_2d71d105 Thermostat,   !- Name
  1_floor_zone02_1_2d71d105,              !- Zone or ZoneList Name
  1_floor_zone02_1_2d71d105 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_1_2d71d105_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone02_1_2d71d105 Thermostat Schedule, !- Name
  1_floor_zone02_1_2d71d105 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone02_1_2d71d105 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_1_2d71d105_Setpoint 1,           !- Name
  zone02_1_2d71d105_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone02_1_2d71d105,              !- Zone Name
  1_floor_zone02_1_2d71d105 Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone02_1_2d71d105 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone02_1_2d71d105 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 14;                                !- Zone Air Node Name

NodeList,
  1_floor_zone02_1_2d71d105 Inlet Node List, !- Name
  Node 43;                                !- Node Name 1

NodeList,
  1_floor_zone02_1_2d71d105 Exhaust Node List, !- Name
  Node 42;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone02_1_2d71d105 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 43,                                !- Zone Supply Air Node Name
  Node 42,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone02_1_2d71d105 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone02_1_2d71d105 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone02_1_2d71d105,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone02_1_2d71d105 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone02_1_2d71d105 DSOA Space List, !- Name
  1_floor_zone02_1_2d71d105_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone02_2_653f3d8d,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  180,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone02_2_653f3d8d_Space,        !- Name
  1_floor_zone02_2_653f3d8d,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone02_2_653f3d8d..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_2_653f3d8d,              !- Zone Name
  1_floor_zone02_2_653f3d8d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_3_712456a7..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  36, 0, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_2_653f3d8d..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_2_653f3d8d,              !- Zone Name
  1_floor_zone02_2_653f3d8d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_2_81c14942..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 0, 6,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  43.5, 8, 3,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_2_653f3d8d..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone02_2_653f3d8d,              !- Zone Name
  1_floor_zone02_2_653f3d8d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_2_653f3d8d..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_2_653f3d8d..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_2_653f3d8d,              !- Zone Name
  1_floor_zone02_2_653f3d8d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  43.5, 8, 3,                             !- X,Y,Z Vertex 2 {m}
  36, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_7_fada5ffa,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_2_653f3d8d..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.6552071428572, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  41.6552071428572, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  40.00415, 8, 4.4,                       !- X,Y,Z Vertex 3 {m}
  40.00415, 8, 5.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_2_653f3d8d..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_2_653f3d8d,              !- Zone Name
  1_floor_zone02_2_653f3d8d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  43.5, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  43.5, 0, 6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_8_95466d2b,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_2_653f3d8d..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.6793, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  40.6793, 0, 4.4,                        !- X,Y,Z Vertex 2 {m}
  43.0722, 0, 4.4,                        !- X,Y,Z Vertex 3 {m}
  43.0722, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_9_38816142,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_2_653f3d8d..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6911333333333, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  36.6911333333333, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  39.0840333333333, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  39.0840333333333, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_2_653f3d8d..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone02_2_653f3d8d,              !- Zone Name
  1_floor_zone02_2_653f3d8d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_2_653f3d8d..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  43.5, 0, 6,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone02_2_653f3d8d Thermostat,   !- Name
  1_floor_zone02_2_653f3d8d,              !- Zone or ZoneList Name
  1_floor_zone02_2_653f3d8d Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_2_653f3d8d_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone02_2_653f3d8d Thermostat Schedule, !- Name
  1_floor_zone02_2_653f3d8d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone02_2_653f3d8d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_2_653f3d8d_Setpoint 1,           !- Name
  zone02_2_653f3d8d_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone02_2_653f3d8d,              !- Zone Name
  1_floor_zone02_2_653f3d8d Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone02_2_653f3d8d Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone02_2_653f3d8d Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 15;                                !- Zone Air Node Name

NodeList,
  1_floor_zone02_2_653f3d8d Inlet Node List, !- Name
  Node 49;                                !- Node Name 1

NodeList,
  1_floor_zone02_2_653f3d8d Exhaust Node List, !- Name
  Node 48;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone02_2_653f3d8d Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 49,                                !- Zone Supply Air Node Name
  Node 48,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone02_2_653f3d8d Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone02_2_653f3d8d Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone02_2_653f3d8d,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone02_2_653f3d8d DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone02_2_653f3d8d DSOA Space List, !- Name
  1_floor_zone02_2_653f3d8d_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone02_3_651bcec9,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  180,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone02_3_651bcec9_Space,        !- Name
  1_floor_zone02_3_651bcec9,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone02_3_651bcec9..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_3_651bcec9,              !- Zone Name
  1_floor_zone02_3_651bcec9_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_2_81c14942..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  52, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  52, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  52, 0, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_3_651bcec9..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_3_651bcec9,              !- Zone Name
  1_floor_zone02_3_651bcec9_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_1_27544ef3..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, 0, 6,                             !- X,Y,Z Vertex 1 {m}
  59.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  59.5, 8, 3,                             !- X,Y,Z Vertex 3 {m}
  59.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_3_651bcec9..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone02_3_651bcec9,              !- Zone Name
  1_floor_zone02_3_651bcec9_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_3_651bcec9..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  59.5, 0, 3,                             !- X,Y,Z Vertex 2 {m}
  52, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_3_651bcec9..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_3_651bcec9,              !- Zone Name
  1_floor_zone02_3_651bcec9_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  59.5, 8, 3,                             !- X,Y,Z Vertex 2 {m}
  52, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_10_21868ffe,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_3_651bcec9..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.0381357142857, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  54.0381357142857, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  52.3870785714285, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  52.3870785714285, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_11_4229ddc1,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_3_651bcec9..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.1657785714286, 8, 5.4,               !- X,Y,Z Vertex 1 {m}
  58.1657785714286, 8, 4.4,               !- X,Y,Z Vertex 2 {m}
  56.5147214285714, 8, 4.4,               !- X,Y,Z Vertex 3 {m}
  56.5147214285714, 8, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_3_651bcec9..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_3_651bcec9,              !- Zone Name
  1_floor_zone02_3_651bcec9_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  52, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  59.5, 0, 3,                             !- X,Y,Z Vertex 3 {m}
  59.5, 0, 6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_4_11d9ea40,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_3_651bcec9..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.6319666666667, 0, 5.4,               !- X,Y,Z Vertex 1 {m}
  56.6319666666667, 0, 4.4,               !- X,Y,Z Vertex 2 {m}
  59.0248666666667, 0, 4.4,               !- X,Y,Z Vertex 3 {m}
  59.0248666666667, 0, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_5_91e90db9,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_3_651bcec9..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.6438, 0, 5.4,                        !- X,Y,Z Vertex 1 {m}
  52.6438, 0, 4.4,                        !- X,Y,Z Vertex 2 {m}
  55.0367, 0, 4.4,                        !- X,Y,Z Vertex 3 {m}
  55.0367, 0, 5.4;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_3_651bcec9..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone02_3_651bcec9,              !- Zone Name
  1_floor_zone02_3_651bcec9_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_3_651bcec9..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  52, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  59.5, 0, 6,                             !- X,Y,Z Vertex 3 {m}
  59.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone02_3_651bcec9 Thermostat,   !- Name
  1_floor_zone02_3_651bcec9,              !- Zone or ZoneList Name
  1_floor_zone02_3_651bcec9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_3_651bcec9_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone02_3_651bcec9 Thermostat Schedule, !- Name
  1_floor_zone02_3_651bcec9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone02_3_651bcec9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_3_651bcec9_Setpoint 1,           !- Name
  zone02_3_651bcec9_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone02_3_651bcec9,              !- Zone Name
  1_floor_zone02_3_651bcec9 Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone02_3_651bcec9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone02_3_651bcec9 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 16;                                !- Zone Air Node Name

NodeList,
  1_floor_zone02_3_651bcec9 Inlet Node List, !- Name
  Node 55;                                !- Node Name 1

NodeList,
  1_floor_zone02_3_651bcec9 Exhaust Node List, !- Name
  Node 54;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone02_3_651bcec9 Ideal Loads Air System, !- Name
