  ,                                       !- Availability Schedule Name
  Node 55,                                !- Zone Supply Air Node Name
  Node 54,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone02_3_651bcec9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone02_3_651bcec9 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone02_3_651bcec9,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone02_3_651bcec9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone02_3_651bcec9 DSOA Space List, !- Name
  1_floor_zone02_3_651bcec9_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone02_4_a186fc28,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  357,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone02_4_a186fc28_Space,        !- Name
  1_floor_zone02_4_a186fc28,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone02_4_a186fc28..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_4_a186fc28,              !- Zone Name
  1_floor_zone02_4_a186fc28_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_5_d2351e69..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 20.5, 6,                            !- X,Y,Z Vertex 1 {m}
  14, 20.5, 3,                            !- X,Y,Z Vertex 2 {m}
  0, 20.5, 3,                             !- X,Y,Z Vertex 3 {m}
  0, 20.5, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_4_a186fc28..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_4_a186fc28,              !- Zone Name
  1_floor_zone02_4_a186fc28_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_4_a62792ba..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 3,                               !- X,Y,Z Vertex 2 {m}
  14, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  14, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_4_a186fc28..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone02_4_a186fc28,              !- Zone Name
  1_floor_zone02_4_a186fc28_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_4_a186fc28..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 20.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 12, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 20.5, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_4_a186fc28..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_4_a186fc28,              !- Zone Name
  1_floor_zone02_4_a186fc28_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.5, 6,                             !- X,Y,Z Vertex 1 {m}
  0, 20.5, 3,                             !- X,Y,Z Vertex 2 {m}
  0, 12, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_4_5ded4b91,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_4_a186fc28..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.3516, 5.4,                        !- X,Y,Z Vertex 1 {m}
  0, 15.3516, 4.4,                        !- X,Y,Z Vertex 2 {m}
  0, 12.5604, 4.4,                        !- X,Y,Z Vertex 3 {m}
  0, 12.5604, 5.4;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_5_010d199e,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_4_a186fc28..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.3390285714286, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 19.3390285714286, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 16.5478285714286, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 16.5478285714286, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_4_a186fc28..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_4_a186fc28,              !- Zone Name
  1_floor_zone02_4_a186fc28_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  14, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  14, 20.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 20.5, 6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_10_2b7c8022,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_4_a186fc28..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 17.7640666666667, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 17.7640666666667, 4.4,              !- X,Y,Z Vertex 2 {m}
  14, 18.1626, 4.4,                       !- X,Y,Z Vertex 3 {m}
  14, 18.1626, 5.4;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_11_27d45ba7,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_4_a186fc28..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 13.7787333333333, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 13.7787333333333, 4.4,              !- X,Y,Z Vertex 2 {m}
  14, 14.1772666666667, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 14.1772666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_4_a186fc28..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone02_4_a186fc28,              !- Zone Name
  1_floor_zone02_4_a186fc28_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_4_a186fc28..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.5, 6,                             !- X,Y,Z Vertex 1 {m}
  0, 12, 6,                               !- X,Y,Z Vertex 2 {m}
  14, 12, 6,                              !- X,Y,Z Vertex 3 {m}
  14, 20.5, 6;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone02_4_a186fc28 Thermostat,   !- Name
  1_floor_zone02_4_a186fc28,              !- Zone or ZoneList Name
  1_floor_zone02_4_a186fc28 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_4_a186fc28_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone02_4_a186fc28 Thermostat Schedule, !- Name
  1_floor_zone02_4_a186fc28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone02_4_a186fc28 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_4_a186fc28_Setpoint 1,           !- Name
  zone02_4_a186fc28_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone02_4_a186fc28,              !- Zone Name
  1_floor_zone02_4_a186fc28 Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone02_4_a186fc28 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone02_4_a186fc28 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 17;                                !- Zone Air Node Name

NodeList,
  1_floor_zone02_4_a186fc28 Inlet Node List, !- Name
  Node 61;                                !- Node Name 1

NodeList,
  1_floor_zone02_4_a186fc28 Exhaust Node List, !- Name
  Node 60;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone02_4_a186fc28 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 61,                                !- Zone Supply Air Node Name
  Node 60,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone02_4_a186fc28 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone02_4_a186fc28 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone02_4_a186fc28,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone02_4_a186fc28 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone02_4_a186fc28 DSOA Space List, !- Name
  1_floor_zone02_4_a186fc28_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone02_5_0a6e3b02,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  357,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone02_5_0a6e3b02_Space,        !- Name
  1_floor_zone02_5_0a6e3b02,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone02_5_0a6e3b02..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_5_0a6e3b02,              !- Zone Name
  1_floor_zone02_5_0a6e3b02_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_6_db8f18b7..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 36.5, 6,                            !- X,Y,Z Vertex 1 {m}
  14, 36.5, 3,                            !- X,Y,Z Vertex 2 {m}
  0, 36.5, 3,                             !- X,Y,Z Vertex 3 {m}
  0, 36.5, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_5_0a6e3b02..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_5_0a6e3b02,              !- Zone Name
  1_floor_zone02_5_0a6e3b02_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_5_d2351e69..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 28, 3,                               !- X,Y,Z Vertex 2 {m}
  14, 28, 3,                              !- X,Y,Z Vertex 3 {m}
  14, 28, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_5_0a6e3b02..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone02_5_0a6e3b02,              !- Zone Name
  1_floor_zone02_5_0a6e3b02_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_5_0a6e3b02..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 36.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 28, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 28, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 36.5, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_5_0a6e3b02..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_5_0a6e3b02,              !- Zone Name
  1_floor_zone02_5_0a6e3b02_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 36.5, 6,                             !- X,Y,Z Vertex 1 {m}
  0, 36.5, 3,                             !- X,Y,Z Vertex 2 {m}
  0, 28, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 28, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_8_34ef7bf8,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_5_0a6e3b02..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 31.3013142857143, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 31.3013142857143, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 28.5101142857143, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 28.5101142857143, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_9_f7292248,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_5_0a6e3b02..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 35.2887428571429, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 35.2887428571429, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 32.4975428571428, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 32.4975428571428, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_5_0a6e3b02..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_5_0a6e3b02,              !- Zone Name
  1_floor_zone02_5_0a6e3b02_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 6,                              !- X,Y,Z Vertex 1 {m}
  14, 28, 3,                              !- X,Y,Z Vertex 2 {m}
  14, 36.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 36.5, 6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_6_584aed12,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_5_0a6e3b02..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 33.7054, 5.4,                       !- X,Y,Z Vertex 1 {m}
  14, 33.7054, 4.4,                       !- X,Y,Z Vertex 2 {m}
  14, 34.1039333333333, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 34.1039333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_7_fe86c2eb,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_5_0a6e3b02..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 29.7200666666667, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 29.7200666666667, 4.4,              !- X,Y,Z Vertex 2 {m}
  14, 30.1186, 4.4,                       !- X,Y,Z Vertex 3 {m}
  14, 30.1186, 5.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_5_0a6e3b02..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone02_5_0a6e3b02,              !- Zone Name
  1_floor_zone02_5_0a6e3b02_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_5_0a6e3b02..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 36.5, 6,                             !- X,Y,Z Vertex 1 {m}
  0, 28, 6,                               !- X,Y,Z Vertex 2 {m}
  14, 28, 6,                              !- X,Y,Z Vertex 3 {m}
  14, 36.5, 6;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone02_5_0a6e3b02 Thermostat,   !- Name
  1_floor_zone02_5_0a6e3b02,              !- Zone or ZoneList Name
  1_floor_zone02_5_0a6e3b02 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_5_0a6e3b02_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone02_5_0a6e3b02 Thermostat Schedule, !- Name
  1_floor_zone02_5_0a6e3b02 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone02_5_0a6e3b02 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_5_0a6e3b02_Setpoint 1,           !- Name
  zone02_5_0a6e3b02_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone02_5_0a6e3b02,              !- Zone Name
  1_floor_zone02_5_0a6e3b02 Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone02_5_0a6e3b02 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone02_5_0a6e3b02 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 18;                                !- Zone Air Node Name

NodeList,
  1_floor_zone02_5_0a6e3b02 Inlet Node List, !- Name
  Node 67;                                !- Node Name 1

NodeList,
  1_floor_zone02_5_0a6e3b02 Exhaust Node List, !- Name
  Node 66;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone02_5_0a6e3b02 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 67,                                !- Zone Supply Air Node Name
  Node 66,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone02_5_0a6e3b02 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone02_5_0a6e3b02 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone02_5_0a6e3b02,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone02_5_0a6e3b02 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone02_5_0a6e3b02 DSOA Space List, !- Name
  1_floor_zone02_5_0a6e3b02_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  1_floor_zone02_6_d7f975aa,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  357,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  1_floor_zone02_6_d7f975aa_Space,        !- Name
  1_floor_zone02_6_d7f975aa,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  1_floor_zone02_6_d7f975aa..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_6_d7f975aa,              !- Zone Name
  1_floor_zone02_6_d7f975aa_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_7_7961b93b..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 52.5, 6,                            !- X,Y,Z Vertex 1 {m}
  14, 52.5, 3,                            !- X,Y,Z Vertex 2 {m}
  0, 52.5, 3,                             !- X,Y,Z Vertex 3 {m}
  0, 52.5, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_6_d7f975aa..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  1_floor_zone02_6_d7f975aa,              !- Zone Name
  1_floor_zone02_6_d7f975aa_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_6_db8f18b7..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 3,                               !- X,Y,Z Vertex 2 {m}
  14, 44, 3,                              !- X,Y,Z Vertex 3 {m}
  14, 44, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_6_d7f975aa..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  1_floor_zone02_6_d7f975aa,              !- Zone Name
  1_floor_zone02_6_d7f975aa_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  0_floor_zone02_6_d7f975aa..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 52.5, 3,                            !- X,Y,Z Vertex 1 {m}
  14, 44, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 52.5, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_6_d7f975aa..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_6_d7f975aa,              !- Zone Name
  1_floor_zone02_6_d7f975aa_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52.5, 6,                             !- X,Y,Z Vertex 1 {m}
  0, 52.5, 3,                             !- X,Y,Z Vertex 2 {m}
  0, 44, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_12_0e206592,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_6_d7f975aa..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.2510285714286, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 47.2510285714286, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 44.4598285714286, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 44.4598285714286, 5.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_13_60ac4056,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_6_d7f975aa..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 51.2384571428571, 5.4,               !- X,Y,Z Vertex 1 {m}
  0, 51.2384571428571, 4.4,               !- X,Y,Z Vertex 2 {m}
  0, 48.4472571428571, 4.4,               !- X,Y,Z Vertex 3 {m}
  0, 48.4472571428571, 5.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_6_d7f975aa..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  1_floor_zone02_6_d7f975aa,              !- Zone Name
  1_floor_zone02_6_d7f975aa_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 44, 6,                              !- X,Y,Z Vertex 1 {m}
  14, 44, 3,                              !- X,Y,Z Vertex 2 {m}
  14, 52.5, 3,                            !- X,Y,Z Vertex 3 {m}
  14, 52.5, 6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_2_fcb2ae4c,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_6_d7f975aa..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 49.6467333333333, 5.4,              !- X,Y,Z Vertex 1 {m}
  14, 49.6467333333333, 4.4,              !- X,Y,Z Vertex 2 {m}
  14, 50.0452666666667, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 50.0452666666667, 5.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1_floor_Windows_Orignial_3_3cd3815f,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  1_floor_zone02_6_d7f975aa..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 45.6614, 5.4,                       !- X,Y,Z Vertex 1 {m}
  14, 45.6614, 4.4,                       !- X,Y,Z Vertex 2 {m}
  14, 46.0599333333333, 4.4,              !- X,Y,Z Vertex 3 {m}
  14, 46.0599333333333, 5.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  1_floor_zone02_6_d7f975aa..Face5,       !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  1_floor_zone02_6_d7f975aa,              !- Zone Name
  1_floor_zone02_6_d7f975aa_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_6_d7f975aa..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52.5, 6,                             !- X,Y,Z Vertex 1 {m}
  0, 44, 6,                               !- X,Y,Z Vertex 2 {m}
  14, 44, 6,                              !- X,Y,Z Vertex 3 {m}
  14, 52.5, 6;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_floor_zone02_6_d7f975aa Thermostat,   !- Name
  1_floor_zone02_6_d7f975aa,              !- Zone or ZoneList Name
  1_floor_zone02_6_d7f975aa Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_6_d7f975aa_Setpoint 1,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  1_floor_zone02_6_d7f975aa Thermostat Schedule, !- Name
  1_floor_zone02_6_d7f975aa Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_floor_zone02_6_d7f975aa Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_6_d7f975aa_Setpoint 1,           !- Name
  zone02_6_d7f975aa_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_floor_zone02_6_d7f975aa,              !- Zone Name
  1_floor_zone02_6_d7f975aa Equipment List, !- Zone Conditioning Equipment List Name
  1_floor_zone02_6_d7f975aa Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  1_floor_zone02_6_d7f975aa Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 19;                                !- Zone Air Node Name

NodeList,
  1_floor_zone02_6_d7f975aa Inlet Node List, !- Name
  Node 73;                                !- Node Name 1

NodeList,
  1_floor_zone02_6_d7f975aa Exhaust Node List, !- Name
  Node 72;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  1_floor_zone02_6_d7f975aa Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 73,                                !- Zone Supply Air Node Name
  Node 72,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  1_floor_zone02_6_d7f975aa Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  1_floor_zone02_6_d7f975aa Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  1_floor_zone02_6_d7f975aa,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  1_floor_zone02_6_d7f975aa DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  1_floor_zone02_6_d7f975aa DSOA Space List, !- Name
  1_floor_zone02_6_d7f975aa_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  2_floor_zone01_1_27544ef3,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  294.888,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  2_floor_zone01_1_27544ef3_Space,        !- Name
  2_floor_zone01_1_27544ef3,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  2_floor_zone01_1_27544ef3..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone01_1_27544ef3,              !- Zone Name
  2_floor_zone01_1_27544ef3_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_3_651bcec9..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, 8, 9,                             !- X,Y,Z Vertex 1 {m}
  59.5, 8, 6,                             !- X,Y,Z Vertex 2 {m}
  59.5, -2.72826206071386e-15, 6,         !- X,Y,Z Vertex 3 {m}
  59.5, -2.72826206071386e-15, 9;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_1_27544ef3..Face1,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  2_floor_zone01_1_27544ef3,              !- Zone Name
  2_floor_zone01_1_27544ef3_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_1_27544ef3..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.787, 8.00000000000001, 6,            !- X,Y,Z Vertex 1 {m}
  71.787, 0, 6,                           !- X,Y,Z Vertex 2 {m}
  59.5, -2.72826206071386e-15, 6,         !- X,Y,Z Vertex 3 {m}
  59.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_1_27544ef3..Face2,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_1_27544ef3,              !- Zone Name
  2_floor_zone01_1_27544ef3_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, -2.72826206071386e-15, 9,         !- X,Y,Z Vertex 1 {m}
  59.5, -2.72826206071386e-15, 6,         !- X,Y,Z Vertex 2 {m}
  71.787, 0, 6,                           !- X,Y,Z Vertex 3 {m}
  71.787, 0, 9;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_1_482d0d70,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_1_27544ef3..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  68.5964666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  68.5964666666667, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  70.9893666666667, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  70.9893666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_2_81ead6fa,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_1_27544ef3..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.6083, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  64.6083, 0, 7.4,                        !- X,Y,Z Vertex 2 {m}
  67.0012, 0, 7.4,                        !- X,Y,Z Vertex 3 {m}
  67.0012, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_3_c1aa1f9f,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_1_27544ef3..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.6201333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  60.6201333333333, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  63.0130333333333, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  63.0130333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_1_27544ef3..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_1_27544ef3,              !- Zone Name
  2_floor_zone01_1_27544ef3_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.787, 0, 9,                           !- X,Y,Z Vertex 1 {m}
  71.787, 0, 6,                           !- X,Y,Z Vertex 2 {m}
  71.787, 8.00000000000001, 6,            !- X,Y,Z Vertex 3 {m}
  71.787, 8.00000000000001, 9;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_1_a88a2091,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_1_27544ef3..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.787, 5.8, 8.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 5.8, 7.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 6.2, 7.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 6.2, 8.4;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_2_12d98b3f,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_1_27544ef3..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.787, 1.8, 8.4,                       !- X,Y,Z Vertex 1 {m}
  71.787, 1.8, 7.4,                       !- X,Y,Z Vertex 2 {m}
  71.787, 2.2, 7.4,                       !- X,Y,Z Vertex 3 {m}
  71.787, 2.2, 8.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_1_27544ef3..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_1_27544ef3,              !- Zone Name
  2_floor_zone01_1_27544ef3_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.787, 8.00000000000001, 9,            !- X,Y,Z Vertex 1 {m}
  71.787, 8.00000000000001, 6,            !- X,Y,Z Vertex 2 {m}
  59.5, 8, 6,                             !- X,Y,Z Vertex 3 {m}
  59.5, 8, 9;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_12_661f23ea,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_1_27544ef3..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.2934214285714, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  62.2934214285714, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  60.6423642857143, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  60.6423642857143, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_13_497feb70,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_1_27544ef3..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.4210642857143, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  66.4210642857143, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  64.7700071428571, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  64.7700071428571, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_14_3885bfc8,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_1_27544ef3..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.5487071428571, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  70.5487071428571, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  68.89765, 8, 7.4,                       !- X,Y,Z Vertex 3 {m}
  68.89765, 8, 8.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_1_27544ef3..Face5,       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  2_floor_zone01_1_27544ef3,              !- Zone Name
  2_floor_zone01_1_27544ef3_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, 8, 9,                             !- X,Y,Z Vertex 1 {m}
  59.5, -2.72826206071386e-15, 9,         !- X,Y,Z Vertex 2 {m}
  71.787, 0, 9,                           !- X,Y,Z Vertex 3 {m}
  71.787, 8.00000000000001, 9;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  2_floor_zone01_1_27544ef3 Thermostat,   !- Name
  2_floor_zone01_1_27544ef3,              !- Zone or ZoneList Name
  2_floor_zone01_1_27544ef3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_1_27544ef3_Setpoint 2,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  2_floor_zone01_1_27544ef3 Thermostat Schedule, !- Name
  2_floor_zone01_1_27544ef3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_floor_zone01_1_27544ef3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_1_27544ef3_Setpoint 2,           !- Name
  zone01_1_27544ef3_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_floor_zone01_1_27544ef3,              !- Zone Name
  2_floor_zone01_1_27544ef3 Equipment List, !- Zone Conditioning Equipment List Name
  2_floor_zone01_1_27544ef3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  2_floor_zone01_1_27544ef3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 33;                                !- Zone Air Node Name

NodeList,
  2_floor_zone01_1_27544ef3 Inlet Node List, !- Name
  Node 81;                                !- Node Name 1

NodeList,
  2_floor_zone01_1_27544ef3 Exhaust Node List, !- Name
  Node 80;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  2_floor_zone01_1_27544ef3 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 81,                                !- Zone Supply Air Node Name
  Node 80,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_floor_zone01_1_27544ef3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  2_floor_zone01_1_27544ef3 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_floor_zone01_1_27544ef3,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2_floor_zone01_1_27544ef3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  2_floor_zone01_1_27544ef3 DSOA Space List, !- Name
  2_floor_zone01_1_27544ef3_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  2_floor_zone01_2_81c14942,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  204,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  2_floor_zone01_2_81c14942_Space,        !- Name
  2_floor_zone01_2_81c14942,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  2_floor_zone01_2_81c14942..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone01_2_81c14942,              !- Zone Name
  2_floor_zone01_2_81c14942_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_3_651bcec9..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, -4.3935965976516e-15, 9,            !- X,Y,Z Vertex 1 {m}
  52, -4.3935965976516e-15, 6,            !- X,Y,Z Vertex 2 {m}
  52, 8, 6,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 9;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_2_81c14942..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone01_2_81c14942,              !- Zone Name
  2_floor_zone01_2_81c14942_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_2_653f3d8d..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 9,                             !- X,Y,Z Vertex 1 {m}
  43.5, 8, 6,                             !- X,Y,Z Vertex 2 {m}
  43.5, -6.28097573951436e-15, 6,         !- X,Y,Z Vertex 3 {m}
  43.5, -6.28097573951436e-15, 9;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_2_81c14942..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  2_floor_zone01_2_81c14942,              !- Zone Name
  2_floor_zone01_2_81c14942_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_2_81c14942..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  52, -4.3935965976516e-15, 6,            !- X,Y,Z Vertex 2 {m}
  43.5, -6.28097573951436e-15, 6,         !- X,Y,Z Vertex 3 {m}
  43.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_2_81c14942..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_2_81c14942,              !- Zone Name
  2_floor_zone01_2_81c14942_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 9,                               !- X,Y,Z Vertex 1 {m}
  52, 8, 6,                               !- X,Y,Z Vertex 2 {m}
  43.5, 8, 6,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 9;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_8_27e05b3d,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_2_81c14942..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.78285, 8, 8.4,                       !- X,Y,Z Vertex 1 {m}
  45.78285, 8, 7.4,                       !- X,Y,Z Vertex 2 {m}
  44.1317928571428, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  44.1317928571428, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_9_587eda03,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_2_81c14942..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9104928571428, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  49.9104928571428, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  48.2594357142857, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  48.2594357142857, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_2_81c14942..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_2_81c14942,              !- Zone Name
  2_floor_zone01_2_81c14942_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, -6.28097573951436e-15, 9,         !- X,Y,Z Vertex 1 {m}
  43.5, -6.28097573951436e-15, 6,         !- X,Y,Z Vertex 2 {m}
  52, -4.3935965976516e-15, 6,            !- X,Y,Z Vertex 3 {m}
  52, -4.3935965976516e-15, 9;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_6_885ce9e2,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_2_81c14942..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.6556333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  48.6556333333333, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  51.0485333333333, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  51.0485333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_7_2f12478c,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_2_81c14942..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.6674666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  44.6674666666667, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  47.0603666666667, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  47.0603666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_2_81c14942..Face5,       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  2_floor_zone01_2_81c14942,              !- Zone Name
  2_floor_zone01_2_81c14942_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 9,                             !- X,Y,Z Vertex 1 {m}
  43.5, -6.28097573951436e-15, 9,         !- X,Y,Z Vertex 2 {m}
  52, -4.3935965976516e-15, 9,            !- X,Y,Z Vertex 3 {m}
  52, 8, 9;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  2_floor_zone01_2_81c14942 Thermostat,   !- Name
  2_floor_zone01_2_81c14942,              !- Zone or ZoneList Name
  2_floor_zone01_2_81c14942 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_2_81c14942_Setpoint 2,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  2_floor_zone01_2_81c14942 Thermostat Schedule, !- Name
  2_floor_zone01_2_81c14942 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_floor_zone01_2_81c14942 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_2_81c14942_Setpoint 2,           !- Name
  zone01_2_81c14942_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_floor_zone01_2_81c14942,              !- Zone Name
  2_floor_zone01_2_81c14942 Equipment List, !- Zone Conditioning Equipment List Name
  2_floor_zone01_2_81c14942 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  2_floor_zone01_2_81c14942 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 34;                                !- Zone Air Node Name

NodeList,
  2_floor_zone01_2_81c14942 Inlet Node List, !- Name
  Node 87;                                !- Node Name 1

NodeList,
  2_floor_zone01_2_81c14942 Exhaust Node List, !- Name
  Node 86;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  2_floor_zone01_2_81c14942 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 87,                                !- Zone Supply Air Node Name
  Node 86,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_floor_zone01_2_81c14942 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  2_floor_zone01_2_81c14942 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_floor_zone01_2_81c14942,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2_floor_zone01_2_81c14942 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  2_floor_zone01_2_81c14942 DSOA Space List, !- Name
  2_floor_zone01_2_81c14942_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  2_floor_zone01_3_712456a7,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  204,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  2_floor_zone01_3_712456a7_Space,        !- Name
  2_floor_zone01_3_712456a7,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  2_floor_zone01_3_712456a7..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone01_3_712456a7,              !- Zone Name
  2_floor_zone01_3_712456a7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_2_653f3d8d..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 9,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  36, 8, 6,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 9;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_3_712456a7..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone01_3_712456a7,              !- Zone Name
  2_floor_zone01_3_712456a7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_1_2d71d105..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 9,                             !- X,Y,Z Vertex 1 {m}
  27.5, 8, 6,                             !- X,Y,Z Vertex 2 {m}
  27.5, 0, 6,                             !- X,Y,Z Vertex 3 {m}
  27.5, 0, 9;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_3_712456a7..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  2_floor_zone01_3_712456a7,              !- Zone Name
  2_floor_zone01_3_712456a7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_3_712456a7..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 6,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_3_712456a7..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_3_712456a7,              !- Zone Name
  2_floor_zone01_3_712456a7_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 9,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 6,                               !- X,Y,Z Vertex 2 {m}
  27.5, 8, 6,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 9;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_4_0534608b,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_3_712456a7..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.2722785714286, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  29.2722785714286, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  27.6212214285714, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  27.6212214285714, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_5_5cd0821f,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_3_712456a7..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.3999214285714, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  33.3999214285714, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  31.7488642857143, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  31.7488642857143, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_3_712456a7..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_3_712456a7,              !- Zone Name
  2_floor_zone01_3_712456a7_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 0, 9,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 6,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  36, 0, 9;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_10_506e2212,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_3_712456a7..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.7029666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  32.7029666666667, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  35.0958666666667, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  35.0958666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_11_f71526f1,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_3_712456a7..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.7148, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  28.7148, 0, 7.4,                        !- X,Y,Z Vertex 2 {m}
  31.1077, 0, 7.4,                        !- X,Y,Z Vertex 3 {m}
  31.1077, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_3_712456a7..Face5,       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  2_floor_zone01_3_712456a7,              !- Zone Name
  2_floor_zone01_3_712456a7_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 9,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 9,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 9,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 9;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  2_floor_zone01_3_712456a7 Thermostat,   !- Name
  2_floor_zone01_3_712456a7,              !- Zone or ZoneList Name
  2_floor_zone01_3_712456a7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_3_712456a7_Setpoint 2,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  2_floor_zone01_3_712456a7 Thermostat Schedule, !- Name
  2_floor_zone01_3_712456a7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_floor_zone01_3_712456a7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_3_712456a7_Setpoint 2,           !- Name
  zone01_3_712456a7_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_floor_zone01_3_712456a7,              !- Zone Name
  2_floor_zone01_3_712456a7 Equipment List, !- Zone Conditioning Equipment List Name
  2_floor_zone01_3_712456a7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  2_floor_zone01_3_712456a7 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 35;                                !- Zone Air Node Name

NodeList,
  2_floor_zone01_3_712456a7 Inlet Node List, !- Name
  Node 93;                                !- Node Name 1

NodeList,
  2_floor_zone01_3_712456a7 Exhaust Node List, !- Name
  Node 92;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  2_floor_zone01_3_712456a7 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 93,                                !- Zone Supply Air Node Name
  Node 92,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_floor_zone01_3_712456a7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  2_floor_zone01_3_712456a7 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_floor_zone01_3_712456a7,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2_floor_zone01_3_712456a7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  2_floor_zone01_3_712456a7 DSOA Space List, !- Name
  2_floor_zone01_3_712456a7_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  2_floor_zone01_4_a62792ba,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  647.999999999999,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  2_floor_zone01_4_a62792ba_Space,        !- Name
  2_floor_zone01_4_a62792ba,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  2_floor_zone01_4_a62792ba..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone01_4_a62792ba,              !- Zone Name
  2_floor_zone01_4_a62792ba_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_4_a186fc28..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 12, 9,                              !- X,Y,Z Vertex 1 {m}
  14, 12, 6,                              !- X,Y,Z Vertex 2 {m}
  5.94368998463324e-15, 12, 6,            !- X,Y,Z Vertex 3 {m}
  5.94368998463324e-15, 12, 9;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_4_a62792ba..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone01_4_a62792ba,              !- Zone Name
  2_floor_zone01_4_a62792ba_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_1_2d71d105..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 2.8350655156828e-15, 9,             !- X,Y,Z Vertex 1 {m}
  20, 2.8350655156828e-15, 6,             !- X,Y,Z Vertex 2 {m}
  20, 8, 6,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 9;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_4_a62792ba..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  2_floor_zone01_4_a62792ba,              !- Zone Name
  2_floor_zone01_4_a62792ba_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_4_a62792ba..Face7,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  20, 2.8350655156828e-15, 6,             !- X,Y,Z Vertex 2 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 6, !- X,Y,Z Vertex 3 {m}
  5.94368998463324e-15, 12, 6,            !- X,Y,Z Vertex 4 {m}
  14, 12, 6,                              !- X,Y,Z Vertex 5 {m}
  14, 8, 6;                               !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  2_floor_zone01_4_a62792ba..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_4_a62792ba,              !- Zone Name
  2_floor_zone01_4_a62792ba_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 9,                               !- X,Y,Z Vertex 1 {m}
  20, 8, 6,                               !- X,Y,Z Vertex 2 {m}
  14, 8, 6,                               !- X,Y,Z Vertex 3 {m}
  14, 8, 9;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_1_d5b8e779,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_4_a62792ba..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.88935, 8, 8.4,                       !- X,Y,Z Vertex 1 {m}
  16.88935, 8, 7.4,                       !- X,Y,Z Vertex 2 {m}
  15.2382928571429, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  15.2382928571429, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_4_a62792ba..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_4_a62792ba,              !- Zone Name
  2_floor_zone01_4_a62792ba_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 8, 9,                               !- X,Y,Z Vertex 1 {m}
  14, 8, 6,                               !- X,Y,Z Vertex 2 {m}
  14, 12, 6,                              !- X,Y,Z Vertex 3 {m}
  14, 12, 9;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_12_39d8301b,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_4_a62792ba..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 9.79340000000001, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 9.79340000000001, 7.4,              !- X,Y,Z Vertex 2 {m}
  14, 10.1919333333333, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 10.1919333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_4_a62792ba..Face5,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_4_a62792ba,              !- Zone Name
  2_floor_zone01_4_a62792ba_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94368998463324e-15, 12, 9,            !- X,Y,Z Vertex 1 {m}
  5.94368998463324e-15, 12, 6,            !- X,Y,Z Vertex 2 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 6, !- X,Y,Z Vertex 3 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 9; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_1_f3764b01,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_4_a62792ba..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.38931428571429, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 3.38931428571429, 7.4,               !- X,Y,Z Vertex 2 {m}
  0, 0.598114285714287, 7.4,              !- X,Y,Z Vertex 3 {m}
  0, 0.598114285714287, 8.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_2_bc771105,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_4_a62792ba..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.37674285714286, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 7.37674285714286, 7.4,               !- X,Y,Z Vertex 2 {m}
  0, 4.58554285714286, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 4.58554285714286, 8.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_3_065392d1,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_4_a62792ba..Face5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.3641714285714, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 11.3641714285714, 7.4,               !- X,Y,Z Vertex 2 {m}
  0, 8.57297142857143, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 8.57297142857143, 8.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_4_a62792ba..Face6,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_4_a62792ba,              !- Zone Name
  2_floor_zone01_4_a62792ba_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45519152283668e-14, 7.27595761418342e-15, 9, !- X,Y,Z Vertex 1 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 6, !- X,Y,Z Vertex 2 {m}
  20, 2.8350655156828e-15, 6,             !- X,Y,Z Vertex 3 {m}
  20, 2.8350655156828e-15, 9;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_14_2b077283,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_4_a62792ba..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7503, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  16.7503, 0, 7.4,                        !- X,Y,Z Vertex 2 {m}
  19.1432, 0, 7.4,                        !- X,Y,Z Vertex 3 {m}
  19.1432, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_15_0a67f564,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_4_a62792ba..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7621333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  12.7621333333333, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  15.1550333333333, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  15.1550333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_16_53bbdf9f,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_4_a62792ba..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.77396666666665, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  8.77396666666665, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  11.1668666666666, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  11.1668666666666, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_17_1647f8b6,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_4_a62792ba..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.78579999999998, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  4.78579999999998, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  7.17869999999998, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  7.17869999999998, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_18_b4c56094,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_4_a62792ba..Face6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.797633333333328, 0, 8.4,              !- X,Y,Z Vertex 1 {m}
  0.797633333333328, 0, 7.4,              !- X,Y,Z Vertex 2 {m}
  3.19053333333331, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  3.19053333333331, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_4_a62792ba..Face7,       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  2_floor_zone01_4_a62792ba,              !- Zone Name
  2_floor_zone01_4_a62792ba_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94368998463324e-15, 12, 9,            !- X,Y,Z Vertex 1 {m}
  1.45519152283668e-14, 7.27595761418342e-15, 9, !- X,Y,Z Vertex 2 {m}
  20, 2.8350655156828e-15, 9,             !- X,Y,Z Vertex 3 {m}
  20, 8, 9,                               !- X,Y,Z Vertex 4 {m}
  14, 8, 9,                               !- X,Y,Z Vertex 5 {m}
  14, 12, 9;                              !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  2_floor_zone01_4_a62792ba Thermostat,   !- Name
  2_floor_zone01_4_a62792ba,              !- Zone or ZoneList Name
  2_floor_zone01_4_a62792ba Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_4_a62792ba_Setpoint 2,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  2_floor_zone01_4_a62792ba Thermostat Schedule, !- Name
  2_floor_zone01_4_a62792ba Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_floor_zone01_4_a62792ba Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_4_a62792ba_Setpoint 2,           !- Name
  zone01_4_a62792ba_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_floor_zone01_4_a62792ba,              !- Zone Name
  2_floor_zone01_4_a62792ba Equipment List, !- Zone Conditioning Equipment List Name
  2_floor_zone01_4_a62792ba Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  2_floor_zone01_4_a62792ba Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 36;                                !- Zone Air Node Name

NodeList,
  2_floor_zone01_4_a62792ba Inlet Node List, !- Name
  Node 99;                                !- Node Name 1

NodeList,
  2_floor_zone01_4_a62792ba Exhaust Node List, !- Name
  Node 98;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  2_floor_zone01_4_a62792ba Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 99,                                !- Zone Supply Air Node Name
  Node 98,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_floor_zone01_4_a62792ba Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  2_floor_zone01_4_a62792ba Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_floor_zone01_4_a62792ba,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2_floor_zone01_4_a62792ba DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  2_floor_zone01_4_a62792ba DSOA Space List, !- Name
  2_floor_zone01_4_a62792ba_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  2_floor_zone01_5_d2351e69,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  315,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  2_floor_zone01_5_d2351e69_Space,        !- Name
  2_floor_zone01_5_d2351e69,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  2_floor_zone01_5_d2351e69..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone01_5_d2351e69,              !- Zone Name
  2_floor_zone01_5_d2351e69_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_5_0a6e3b02..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 9,                              !- X,Y,Z Vertex 1 {m}
  14, 28, 6,                              !- X,Y,Z Vertex 2 {m}
  2.19813357113548e-15, 28, 6,            !- X,Y,Z Vertex 3 {m}
  2.19813357113548e-15, 28, 9;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_5_d2351e69..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone01_5_d2351e69,              !- Zone Name
  2_floor_zone01_5_d2351e69_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_4_a186fc28..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.00000041370185e-15, 20.5, 9,          !- X,Y,Z Vertex 1 {m}
  5.00000041370185e-15, 20.5, 6,          !- X,Y,Z Vertex 2 {m}
  14, 20.5, 6,                            !- X,Y,Z Vertex 3 {m}
  14, 20.5, 9;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_5_d2351e69..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  2_floor_zone01_5_d2351e69,              !- Zone Name
  2_floor_zone01_5_d2351e69_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_5_d2351e69..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 6,                              !- X,Y,Z Vertex 1 {m}
  14, 20.5, 6,                            !- X,Y,Z Vertex 2 {m}
  5.00000041370185e-15, 20.5, 6,          !- X,Y,Z Vertex 3 {m}
  2.19813357113548e-15, 28, 6;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_5_d2351e69..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_5_d2351e69,              !- Zone Name
  2_floor_zone01_5_d2351e69_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 20.5, 9,                            !- X,Y,Z Vertex 1 {m}
  14, 20.5, 6,                            !- X,Y,Z Vertex 2 {m}
  14, 28, 6,                              !- X,Y,Z Vertex 3 {m}
  14, 28, 9;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_8_6561249a,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_5_d2351e69..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 25.7347333333333, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 25.7347333333333, 7.4,              !- X,Y,Z Vertex 2 {m}
  14, 26.1332666666667, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 26.1332666666667, 8.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_9_f58fdd32,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_5_d2351e69..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 21.7494, 8.4,                       !- X,Y,Z Vertex 1 {m}
  14, 21.7494, 7.4,                       !- X,Y,Z Vertex 2 {m}
  14, 22.1479333333333, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 22.1479333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_5_d2351e69..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_5_d2351e69,              !- Zone Name
  2_floor_zone01_5_d2351e69_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.19813357113548e-15, 28, 9,            !- X,Y,Z Vertex 1 {m}
  2.19813357113548e-15, 28, 6,            !- X,Y,Z Vertex 2 {m}
  5.00000041370185e-15, 20.5, 6,          !- X,Y,Z Vertex 3 {m}
  5.00000041370185e-15, 20.5, 9;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_6_3de2240b,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_5_d2351e69..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 23.3264571428571, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 23.3264571428571, 7.4,               !- X,Y,Z Vertex 2 {m}
  0, 20.5352571428571, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 20.5352571428571, 8.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_7_4ac9d664,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_5_d2351e69..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 27.3138857142857, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 27.3138857142857, 7.4,               !- X,Y,Z Vertex 2 {m}
  0, 24.5226857142857, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 24.5226857142857, 8.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_5_d2351e69..Face5,       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  2_floor_zone01_5_d2351e69,              !- Zone Name
  2_floor_zone01_5_d2351e69_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.19813357113548e-15, 28, 9,            !- X,Y,Z Vertex 1 {m}
  5.00000041370185e-15, 20.5, 9,          !- X,Y,Z Vertex 2 {m}
  14, 20.5, 9,                            !- X,Y,Z Vertex 3 {m}
  14, 28, 9;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  2_floor_zone01_5_d2351e69 Thermostat,   !- Name
  2_floor_zone01_5_d2351e69,              !- Zone or ZoneList Name
  2_floor_zone01_5_d2351e69 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_5_d2351e69_Setpoint 2,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  2_floor_zone01_5_d2351e69 Thermostat Schedule, !- Name
  2_floor_zone01_5_d2351e69 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_floor_zone01_5_d2351e69 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_5_d2351e69_Setpoint 2,           !- Name
  zone01_5_d2351e69_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_floor_zone01_5_d2351e69,              !- Zone Name
  2_floor_zone01_5_d2351e69 Equipment List, !- Zone Conditioning Equipment List Name
  2_floor_zone01_5_d2351e69 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  2_floor_zone01_5_d2351e69 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 37;                                !- Zone Air Node Name

NodeList,
  2_floor_zone01_5_d2351e69 Inlet Node List, !- Name
  Node 105;                               !- Node Name 1

NodeList,
  2_floor_zone01_5_d2351e69 Exhaust Node List, !- Name
  Node 104;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  2_floor_zone01_5_d2351e69 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 105,                               !- Zone Supply Air Node Name
  Node 104,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_floor_zone01_5_d2351e69 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  2_floor_zone01_5_d2351e69 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_floor_zone01_5_d2351e69,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2_floor_zone01_5_d2351e69 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  2_floor_zone01_5_d2351e69 DSOA Space List, !- Name
  2_floor_zone01_5_d2351e69_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  2_floor_zone01_6_db8f18b7,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  315,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  2_floor_zone01_6_db8f18b7_Space,        !- Name
  2_floor_zone01_6_db8f18b7,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  2_floor_zone01_6_db8f18b7..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone01_6_db8f18b7,              !- Zone Name
  2_floor_zone01_6_db8f18b7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_6_d7f975aa..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 44, 9,                              !- X,Y,Z Vertex 1 {m}
  14, 44, 6,                              !- X,Y,Z Vertex 2 {m}
  9.86319769553905e-16, 44, 6,            !- X,Y,Z Vertex 3 {m}
  9.86319769553905e-16, 44, 9;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_6_db8f18b7..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone01_6_db8f18b7,              !- Zone Name
  2_floor_zone01_6_db8f18b7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_5_0a6e3b02..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85601805065798e-15, 36.5, 9,          !- X,Y,Z Vertex 1 {m}
  1.85601805065798e-15, 36.5, 6,          !- X,Y,Z Vertex 2 {m}
  14, 36.5, 6,                            !- X,Y,Z Vertex 3 {m}
  14, 36.5, 9;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_6_db8f18b7..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  2_floor_zone01_6_db8f18b7,              !- Zone Name
  2_floor_zone01_6_db8f18b7_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_6_db8f18b7..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 44, 6,                              !- X,Y,Z Vertex 1 {m}
  14, 36.5, 6,                            !- X,Y,Z Vertex 2 {m}
  1.85601805065798e-15, 36.5, 6,          !- X,Y,Z Vertex 3 {m}
  9.86319769553905e-16, 44, 6;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_6_db8f18b7..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_6_db8f18b7,              !- Zone Name
  2_floor_zone01_6_db8f18b7_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 36.5, 9,                            !- X,Y,Z Vertex 1 {m}
  14, 36.5, 6,                            !- X,Y,Z Vertex 2 {m}
  14, 44, 6,                              !- X,Y,Z Vertex 3 {m}
  14, 44, 9;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_4_6fae8d61,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_6_db8f18b7..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 41.6760666666667, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 41.6760666666667, 7.4,              !- X,Y,Z Vertex 2 {m}
  14, 42.0746, 7.4,                       !- X,Y,Z Vertex 3 {m}
  14, 42.0746, 8.4;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_5_88b2bc68,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_6_db8f18b7..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 37.6907333333333, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 37.6907333333333, 7.4,              !- X,Y,Z Vertex 2 {m}
  14, 38.0892666666666, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 38.0892666666666, 8.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_6_db8f18b7..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_6_db8f18b7,              !- Zone Name
  2_floor_zone01_6_db8f18b7_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.86319769553905e-16, 44, 9,            !- X,Y,Z Vertex 1 {m}
  9.86319769553905e-16, 44, 6,            !- X,Y,Z Vertex 2 {m}
  1.85601805065798e-15, 36.5, 6,          !- X,Y,Z Vertex 3 {m}
  1.85601805065798e-15, 36.5, 9;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_11_604e9703,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_6_db8f18b7..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.2636, 8.4,                        !- X,Y,Z Vertex 1 {m}
  0, 43.2636, 7.4,                        !- X,Y,Z Vertex 2 {m}
  0, 40.4724, 7.4,                        !- X,Y,Z Vertex 3 {m}
  0, 40.4724, 8.4;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_6_db8f18b7..Face5,       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  2_floor_zone01_6_db8f18b7,              !- Zone Name
  2_floor_zone01_6_db8f18b7_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.86319769553905e-16, 44, 9,            !- X,Y,Z Vertex 1 {m}
  1.85601805065798e-15, 36.5, 9,          !- X,Y,Z Vertex 2 {m}
  14, 36.5, 9,                            !- X,Y,Z Vertex 3 {m}
  14, 44, 9;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  2_floor_zone01_6_db8f18b7 Thermostat,   !- Name
  2_floor_zone01_6_db8f18b7,              !- Zone or ZoneList Name
  2_floor_zone01_6_db8f18b7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_6_db8f18b7_Setpoint 2,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  2_floor_zone01_6_db8f18b7 Thermostat Schedule, !- Name
  2_floor_zone01_6_db8f18b7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_floor_zone01_6_db8f18b7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_6_db8f18b7_Setpoint 2,           !- Name
  zone01_6_db8f18b7_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_floor_zone01_6_db8f18b7,              !- Zone Name
  2_floor_zone01_6_db8f18b7 Equipment List, !- Zone Conditioning Equipment List Name
  2_floor_zone01_6_db8f18b7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  2_floor_zone01_6_db8f18b7 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 38;                                !- Zone Air Node Name

NodeList,
  2_floor_zone01_6_db8f18b7 Inlet Node List, !- Name
  Node 111;                               !- Node Name 1

NodeList,
  2_floor_zone01_6_db8f18b7 Exhaust Node List, !- Name
  Node 110;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  2_floor_zone01_6_db8f18b7 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 111,                               !- Zone Supply Air Node Name
  Node 110,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_floor_zone01_6_db8f18b7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  2_floor_zone01_6_db8f18b7 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_floor_zone01_6_db8f18b7,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2_floor_zone01_6_db8f18b7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  2_floor_zone01_6_db8f18b7 DSOA Space List, !- Name
  2_floor_zone01_6_db8f18b7_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  2_floor_zone01_7_7961b93b,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  139.607999999999,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  2_floor_zone01_7_7961b93b_Space,        !- Name
  2_floor_zone01_7_7961b93b,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 01 program;                        !- Space Type

BuildingSurface:Detailed,
  2_floor_zone01_7_7961b93b..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone01_7_7961b93b,              !- Zone Name
  2_floor_zone01_7_7961b93b_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone02_6_d7f975aa..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05240527967547e-15, 52.5, 9,          !- X,Y,Z Vertex 1 {m}
  1.05240527967547e-15, 52.5, 6,          !- X,Y,Z Vertex 2 {m}
  14, 52.5, 6,                            !- X,Y,Z Vertex 3 {m}
  14, 52.5, 9;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_7_7961b93b..Face1,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  2_floor_zone01_7_7961b93b,              !- Zone Name
  2_floor_zone01_7_7961b93b_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone01_7_7961b93b..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 55.824, 6,                          !- X,Y,Z Vertex 1 {m}
  14, 52.5, 6,                            !- X,Y,Z Vertex 2 {m}
  1.05240527967547e-15, 52.5, 6,          !- X,Y,Z Vertex 3 {m}
  2.15649720303191e-15, 55.824, 6;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_7_7961b93b..Face2,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_7_7961b93b,              !- Zone Name
  2_floor_zone01_7_7961b93b_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 52.5, 9,                            !- X,Y,Z Vertex 1 {m}
  14, 52.5, 6,                            !- X,Y,Z Vertex 2 {m}
  14, 55.824, 6,                          !- X,Y,Z Vertex 3 {m}
  14, 55.824, 9;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_1_6f269dee,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_7_7961b93b..Face2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 53.6320666666667, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 53.6320666666667, 7.4,              !- X,Y,Z Vertex 2 {m}
  14, 54.0306, 7.4,                       !- X,Y,Z Vertex 3 {m}
  14, 54.0306, 8.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_7_7961b93b..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_7_7961b93b,              !- Zone Name
  2_floor_zone01_7_7961b93b_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 55.824, 9,                          !- X,Y,Z Vertex 1 {m}
  14, 55.824, 6,                          !- X,Y,Z Vertex 2 {m}
  2.15649720303191e-15, 55.824, 6,        !- X,Y,Z Vertex 3 {m}
  2.15649720303191e-15, 55.824, 9;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_1_2f098af7,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_7_7961b93b..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.45, 55.824, 8.4,                      !- X,Y,Z Vertex 1 {m}
  2.45, 55.824, 7.4,                      !- X,Y,Z Vertex 2 {m}
  1.05, 55.824, 7.4,                      !- X,Y,Z Vertex 3 {m}
  1.05, 55.824, 8.4;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_2_0e3319b8,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_7_7961b93b..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.95, 55.824, 8.4,                      !- X,Y,Z Vertex 1 {m}
  5.95, 55.824, 7.4,                      !- X,Y,Z Vertex 2 {m}
  4.55, 55.824, 7.4,                      !- X,Y,Z Vertex 3 {m}
  4.55, 55.824, 8.4;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_3_3236b9d7,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_7_7961b93b..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.45, 55.824, 8.4,                      !- X,Y,Z Vertex 1 {m}
  9.45, 55.824, 7.4,                      !- X,Y,Z Vertex 2 {m}
  8.05, 55.824, 7.4,                      !- X,Y,Z Vertex 3 {m}
  8.05, 55.824, 8.4;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_4_5ba53e5d,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone01_7_7961b93b..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.95, 55.824, 8.4,                     !- X,Y,Z Vertex 1 {m}
  12.95, 55.824, 7.4,                     !- X,Y,Z Vertex 2 {m}
  11.55, 55.824, 7.4,                     !- X,Y,Z Vertex 3 {m}
  11.55, 55.824, 8.4;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_7_7961b93b..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone01_7_7961b93b,              !- Zone Name
  2_floor_zone01_7_7961b93b_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15649720303191e-15, 55.824, 9,        !- X,Y,Z Vertex 1 {m}
  2.15649720303191e-15, 55.824, 6,        !- X,Y,Z Vertex 2 {m}
  1.05240527967547e-15, 52.5, 6,          !- X,Y,Z Vertex 3 {m}
  1.05240527967547e-15, 52.5, 9;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone01_7_7961b93b..Face5,       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  2_floor_zone01_7_7961b93b,              !- Zone Name
  2_floor_zone01_7_7961b93b_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15649720303191e-15, 55.824, 9,        !- X,Y,Z Vertex 1 {m}
  1.05240527967547e-15, 52.5, 9,          !- X,Y,Z Vertex 2 {m}
  14, 52.5, 9,                            !- X,Y,Z Vertex 3 {m}
  14, 55.824, 9;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  2_floor_zone01_7_7961b93b Thermostat,   !- Name
  2_floor_zone01_7_7961b93b,              !- Zone or ZoneList Name
  2_floor_zone01_7_7961b93b Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone01_7_7961b93b_Setpoint 2,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  2_floor_zone01_7_7961b93b Thermostat Schedule, !- Name
  2_floor_zone01_7_7961b93b Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_floor_zone01_7_7961b93b Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone01_7_7961b93b_Setpoint 2,           !- Name
  zone01_7_7961b93b_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_floor_zone01_7_7961b93b,              !- Zone Name
  2_floor_zone01_7_7961b93b Equipment List, !- Zone Conditioning Equipment List Name
  2_floor_zone01_7_7961b93b Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  2_floor_zone01_7_7961b93b Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 39;                                !- Zone Air Node Name

NodeList,
  2_floor_zone01_7_7961b93b Inlet Node List, !- Name
  Node 117;                               !- Node Name 1

NodeList,
  2_floor_zone01_7_7961b93b Exhaust Node List, !- Name
  Node 116;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  2_floor_zone01_7_7961b93b Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 117,                               !- Zone Supply Air Node Name
  Node 116,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation 1,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_floor_zone01_7_7961b93b Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  2_floor_zone01_7_7961b93b Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_floor_zone01_7_7961b93b,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2_floor_zone01_7_7961b93b DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  2_floor_zone01_7_7961b93b DSOA Space List, !- Name
  2_floor_zone01_7_7961b93b_Space,        !- Space Name 1
  minimum ventilation 1;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  2_floor_zone02_1_2d71d105,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  180,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  2_floor_zone02_1_2d71d105_Space,        !- Name
  2_floor_zone02_1_2d71d105,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  2_floor_zone02_1_2d71d105..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone02_1_2d71d105,              !- Zone Name
  2_floor_zone02_1_2d71d105_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_4_a62792ba..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 9,                               !- X,Y,Z Vertex 1 {m}
  20, 8, 6,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 9;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_1_2d71d105..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone02_1_2d71d105,              !- Zone Name
  2_floor_zone02_1_2d71d105_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_3_712456a7..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 0, 9,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 6,                             !- X,Y,Z Vertex 2 {m}
  27.5, 8, 6,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 9;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_1_2d71d105..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  2_floor_zone02_1_2d71d105,              !- Zone Name
  2_floor_zone02_1_2d71d105_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_1_2d71d105..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  27.5, 0, 6,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_1_2d71d105..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone02_1_2d71d105,              !- Zone Name
  2_floor_zone02_1_2d71d105_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 9,                             !- X,Y,Z Vertex 1 {m}
  27.5, 8, 6,                             !- X,Y,Z Vertex 2 {m}
  20, 8, 6,                               !- X,Y,Z Vertex 3 {m}
  20, 8, 9;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_3_ca046a05,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_1_2d71d105..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.1446357142857, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  25.1446357142857, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  23.4935785714286, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  23.4935785714286, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_1_2d71d105..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone02_1_2d71d105,              !- Zone Name
  2_floor_zone02_1_2d71d105_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 9,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 6,                             !- X,Y,Z Vertex 3 {m}
  27.5, 0, 9;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_12_71e52932,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_1_2d71d105..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7266333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  24.7266333333333, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  27.1195333333333, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  27.1195333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_13_e73ecaa0,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_1_2d71d105..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.7384666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  20.7384666666667, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  23.1313666666667, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  23.1313666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_1_2d71d105..Face5,       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  2_floor_zone02_1_2d71d105,              !- Zone Name
  2_floor_zone02_1_2d71d105_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8, 9,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 9,                               !- X,Y,Z Vertex 2 {m}
  27.5, 0, 9,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 9;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  2_floor_zone02_1_2d71d105 Thermostat,   !- Name
  2_floor_zone02_1_2d71d105,              !- Zone or ZoneList Name
  2_floor_zone02_1_2d71d105 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_1_2d71d105_Setpoint 2,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  2_floor_zone02_1_2d71d105 Thermostat Schedule, !- Name
  2_floor_zone02_1_2d71d105 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_floor_zone02_1_2d71d105 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_1_2d71d105_Setpoint 2,           !- Name
  zone02_1_2d71d105_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_floor_zone02_1_2d71d105,              !- Zone Name
  2_floor_zone02_1_2d71d105 Equipment List, !- Zone Conditioning Equipment List Name
  2_floor_zone02_1_2d71d105 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  2_floor_zone02_1_2d71d105 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 27;                                !- Zone Air Node Name

NodeList,
  2_floor_zone02_1_2d71d105 Inlet Node List, !- Name
  Node 45;                                !- Node Name 1

NodeList,
  2_floor_zone02_1_2d71d105 Exhaust Node List, !- Name
  Node 44;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  2_floor_zone02_1_2d71d105 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 45,                                !- Zone Supply Air Node Name
  Node 44,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_floor_zone02_1_2d71d105 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  2_floor_zone02_1_2d71d105 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_floor_zone02_1_2d71d105,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2_floor_zone02_1_2d71d105 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  2_floor_zone02_1_2d71d105 DSOA Space List, !- Name
  2_floor_zone02_1_2d71d105_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  2_floor_zone02_2_653f3d8d,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  180,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  2_floor_zone02_2_653f3d8d_Space,        !- Name
  2_floor_zone02_2_653f3d8d,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  2_floor_zone02_2_653f3d8d..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone02_2_653f3d8d,              !- Zone Name
  2_floor_zone02_2_653f3d8d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_3_712456a7..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 9,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 6,                               !- X,Y,Z Vertex 2 {m}
  36, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  36, 0, 9;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_2_653f3d8d..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone02_2_653f3d8d,              !- Zone Name
  2_floor_zone02_2_653f3d8d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_2_81c14942..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 0, 9,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 6,                             !- X,Y,Z Vertex 2 {m}
  43.5, 8, 6,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 9;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_2_653f3d8d..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  2_floor_zone02_2_653f3d8d,              !- Zone Name
  2_floor_zone02_2_653f3d8d_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_2_653f3d8d..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  43.5, 0, 6,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_2_653f3d8d..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone02_2_653f3d8d,              !- Zone Name
  2_floor_zone02_2_653f3d8d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.5, 8, 9,                             !- X,Y,Z Vertex 1 {m}
  43.5, 8, 6,                             !- X,Y,Z Vertex 2 {m}
  36, 8, 6,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 9;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_7_fada5ffa,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_2_653f3d8d..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.6552071428572, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  41.6552071428572, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  40.00415, 8, 7.4,                       !- X,Y,Z Vertex 3 {m}
  40.00415, 8, 8.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_2_653f3d8d..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone02_2_653f3d8d,              !- Zone Name
  2_floor_zone02_2_653f3d8d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 9,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  43.5, 0, 6,                             !- X,Y,Z Vertex 3 {m}
  43.5, 0, 9;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_8_95466d2b,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_2_653f3d8d..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.6793, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  40.6793, 0, 7.4,                        !- X,Y,Z Vertex 2 {m}
  43.0722, 0, 7.4,                        !- X,Y,Z Vertex 3 {m}
  43.0722, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_9_38816142,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_2_653f3d8d..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.6911333333333, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  36.6911333333333, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  39.0840333333333, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  39.0840333333333, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_2_653f3d8d..Face5,       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  2_floor_zone02_2_653f3d8d,              !- Zone Name
  2_floor_zone02_2_653f3d8d_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 9,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 9,                               !- X,Y,Z Vertex 2 {m}
  43.5, 0, 9,                             !- X,Y,Z Vertex 3 {m}
  43.5, 8, 9;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  2_floor_zone02_2_653f3d8d Thermostat,   !- Name
  2_floor_zone02_2_653f3d8d,              !- Zone or ZoneList Name
  2_floor_zone02_2_653f3d8d Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_2_653f3d8d_Setpoint 2,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  2_floor_zone02_2_653f3d8d Thermostat Schedule, !- Name
  2_floor_zone02_2_653f3d8d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_floor_zone02_2_653f3d8d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_2_653f3d8d_Setpoint 2,           !- Name
  zone02_2_653f3d8d_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_floor_zone02_2_653f3d8d,              !- Zone Name
  2_floor_zone02_2_653f3d8d Equipment List, !- Zone Conditioning Equipment List Name
  2_floor_zone02_2_653f3d8d Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  2_floor_zone02_2_653f3d8d Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 28;                                !- Zone Air Node Name

NodeList,
  2_floor_zone02_2_653f3d8d Inlet Node List, !- Name
  Node 51;                                !- Node Name 1

NodeList,
  2_floor_zone02_2_653f3d8d Exhaust Node List, !- Name
  Node 50;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  2_floor_zone02_2_653f3d8d Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 51,                                !- Zone Supply Air Node Name
  Node 50,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_floor_zone02_2_653f3d8d Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  2_floor_zone02_2_653f3d8d Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_floor_zone02_2_653f3d8d,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2_floor_zone02_2_653f3d8d DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  2_floor_zone02_2_653f3d8d DSOA Space List, !- Name
  2_floor_zone02_2_653f3d8d_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  2_floor_zone02_3_651bcec9,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  180,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  2_floor_zone02_3_651bcec9_Space,        !- Name
  2_floor_zone02_3_651bcec9,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  2_floor_zone02_3_651bcec9..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone02_3_651bcec9,              !- Zone Name
  2_floor_zone02_3_651bcec9_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_2_81c14942..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 9,                               !- X,Y,Z Vertex 1 {m}
  52, 8, 6,                               !- X,Y,Z Vertex 2 {m}
  52, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  52, 0, 9;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_3_651bcec9..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone02_3_651bcec9,              !- Zone Name
  2_floor_zone02_3_651bcec9_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_1_27544ef3..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, 0, 9,                             !- X,Y,Z Vertex 1 {m}
  59.5, 0, 6,                             !- X,Y,Z Vertex 2 {m}
  59.5, 8, 6,                             !- X,Y,Z Vertex 3 {m}
  59.5, 8, 9;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_3_651bcec9..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  2_floor_zone02_3_651bcec9,              !- Zone Name
  2_floor_zone02_3_651bcec9_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_3_651bcec9..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  59.5, 0, 6,                             !- X,Y,Z Vertex 2 {m}
  52, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_3_651bcec9..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone02_3_651bcec9,              !- Zone Name
  2_floor_zone02_3_651bcec9_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5, 8, 9,                             !- X,Y,Z Vertex 1 {m}
  59.5, 8, 6,                             !- X,Y,Z Vertex 2 {m}
  52, 8, 6,                               !- X,Y,Z Vertex 3 {m}
  52, 8, 9;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_10_21868ffe,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_3_651bcec9..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.0381357142857, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  54.0381357142857, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  52.3870785714285, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  52.3870785714285, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_11_4229ddc1,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_3_651bcec9..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.1657785714286, 8, 8.4,               !- X,Y,Z Vertex 1 {m}
  58.1657785714286, 8, 7.4,               !- X,Y,Z Vertex 2 {m}
  56.5147214285714, 8, 7.4,               !- X,Y,Z Vertex 3 {m}
  56.5147214285714, 8, 8.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_3_651bcec9..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone02_3_651bcec9,              !- Zone Name
  2_floor_zone02_3_651bcec9_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 0, 9,                               !- X,Y,Z Vertex 1 {m}
  52, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  59.5, 0, 6,                             !- X,Y,Z Vertex 3 {m}
  59.5, 0, 9;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_4_11d9ea40,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_3_651bcec9..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.6319666666667, 0, 8.4,               !- X,Y,Z Vertex 1 {m}
  56.6319666666667, 0, 7.4,               !- X,Y,Z Vertex 2 {m}
  59.0248666666667, 0, 7.4,               !- X,Y,Z Vertex 3 {m}
  59.0248666666667, 0, 8.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_5_91e90db9,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_3_651bcec9..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.6438, 0, 8.4,                        !- X,Y,Z Vertex 1 {m}
  52.6438, 0, 7.4,                        !- X,Y,Z Vertex 2 {m}
  55.0367, 0, 7.4,                        !- X,Y,Z Vertex 3 {m}
  55.0367, 0, 8.4;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_3_651bcec9..Face5,       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  2_floor_zone02_3_651bcec9,              !- Zone Name
  2_floor_zone02_3_651bcec9_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52, 8, 9,                               !- X,Y,Z Vertex 1 {m}
  52, 0, 9,                               !- X,Y,Z Vertex 2 {m}
  59.5, 0, 9,                             !- X,Y,Z Vertex 3 {m}
  59.5, 8, 9;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  2_floor_zone02_3_651bcec9 Thermostat,   !- Name
  2_floor_zone02_3_651bcec9,              !- Zone or ZoneList Name
  2_floor_zone02_3_651bcec9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_3_651bcec9_Setpoint 2,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  2_floor_zone02_3_651bcec9 Thermostat Schedule, !- Name
  2_floor_zone02_3_651bcec9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_floor_zone02_3_651bcec9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_3_651bcec9_Setpoint 2,           !- Name
  zone02_3_651bcec9_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_floor_zone02_3_651bcec9,              !- Zone Name
  2_floor_zone02_3_651bcec9 Equipment List, !- Zone Conditioning Equipment List Name
  2_floor_zone02_3_651bcec9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  2_floor_zone02_3_651bcec9 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 29;                                !- Zone Air Node Name

NodeList,
  2_floor_zone02_3_651bcec9 Inlet Node List, !- Name
  Node 57;                                !- Node Name 1

NodeList,
  2_floor_zone02_3_651bcec9 Exhaust Node List, !- Name
  Node 56;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  2_floor_zone02_3_651bcec9 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 57,                                !- Zone Supply Air Node Name
  Node 56,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_floor_zone02_3_651bcec9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  2_floor_zone02_3_651bcec9 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_floor_zone02_3_651bcec9,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2_floor_zone02_3_651bcec9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  2_floor_zone02_3_651bcec9 DSOA Space List, !- Name
  2_floor_zone02_3_651bcec9_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  2_floor_zone02_4_a186fc28,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  357,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  2_floor_zone02_4_a186fc28_Space,        !- Name
  2_floor_zone02_4_a186fc28,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  2_floor_zone02_4_a186fc28..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone02_4_a186fc28,              !- Zone Name
  2_floor_zone02_4_a186fc28_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_5_d2351e69..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 20.5, 9,                            !- X,Y,Z Vertex 1 {m}
  14, 20.5, 6,                            !- X,Y,Z Vertex 2 {m}
  0, 20.5, 6,                             !- X,Y,Z Vertex 3 {m}
  0, 20.5, 9;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_4_a186fc28..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone02_4_a186fc28,              !- Zone Name
  2_floor_zone02_4_a186fc28_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_4_a62792ba..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 9,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 6,                               !- X,Y,Z Vertex 2 {m}
  14, 12, 6,                              !- X,Y,Z Vertex 3 {m}
  14, 12, 9;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_4_a186fc28..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  2_floor_zone02_4_a186fc28,              !- Zone Name
  2_floor_zone02_4_a186fc28_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_4_a186fc28..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 20.5, 6,                            !- X,Y,Z Vertex 1 {m}
  14, 12, 6,                              !- X,Y,Z Vertex 2 {m}
  0, 12, 6,                               !- X,Y,Z Vertex 3 {m}
  0, 20.5, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_4_a186fc28..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone02_4_a186fc28,              !- Zone Name
  2_floor_zone02_4_a186fc28_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.5, 9,                             !- X,Y,Z Vertex 1 {m}
  0, 20.5, 6,                             !- X,Y,Z Vertex 2 {m}
  0, 12, 6,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 9;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_4_5ded4b91,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_4_a186fc28..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.3516, 8.4,                        !- X,Y,Z Vertex 1 {m}
  0, 15.3516, 7.4,                        !- X,Y,Z Vertex 2 {m}
  0, 12.5604, 7.4,                        !- X,Y,Z Vertex 3 {m}
  0, 12.5604, 8.4;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_5_010d199e,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_4_a186fc28..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.3390285714286, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 19.3390285714286, 7.4,               !- X,Y,Z Vertex 2 {m}
  0, 16.5478285714286, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 16.5478285714286, 8.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_4_a186fc28..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone02_4_a186fc28,              !- Zone Name
  2_floor_zone02_4_a186fc28_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 12, 9,                              !- X,Y,Z Vertex 1 {m}
  14, 12, 6,                              !- X,Y,Z Vertex 2 {m}
  14, 20.5, 6,                            !- X,Y,Z Vertex 3 {m}
  14, 20.5, 9;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_10_2b7c8022,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_4_a186fc28..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 17.7640666666667, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 17.7640666666667, 7.4,              !- X,Y,Z Vertex 2 {m}
  14, 18.1626, 7.4,                       !- X,Y,Z Vertex 3 {m}
  14, 18.1626, 8.4;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_11_27d45ba7,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_4_a186fc28..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 13.7787333333333, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 13.7787333333333, 7.4,              !- X,Y,Z Vertex 2 {m}
  14, 14.1772666666667, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 14.1772666666667, 8.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_4_a186fc28..Face5,       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  2_floor_zone02_4_a186fc28,              !- Zone Name
  2_floor_zone02_4_a186fc28_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.5, 9,                             !- X,Y,Z Vertex 1 {m}
  0, 12, 9,                               !- X,Y,Z Vertex 2 {m}
  14, 12, 9,                              !- X,Y,Z Vertex 3 {m}
  14, 20.5, 9;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  2_floor_zone02_4_a186fc28 Thermostat,   !- Name
  2_floor_zone02_4_a186fc28,              !- Zone or ZoneList Name
  2_floor_zone02_4_a186fc28 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_4_a186fc28_Setpoint 2,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  2_floor_zone02_4_a186fc28 Thermostat Schedule, !- Name
  2_floor_zone02_4_a186fc28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_floor_zone02_4_a186fc28 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_4_a186fc28_Setpoint 2,           !- Name
  zone02_4_a186fc28_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_floor_zone02_4_a186fc28,              !- Zone Name
  2_floor_zone02_4_a186fc28 Equipment List, !- Zone Conditioning Equipment List Name
  2_floor_zone02_4_a186fc28 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  2_floor_zone02_4_a186fc28 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 30;                                !- Zone Air Node Name

NodeList,
  2_floor_zone02_4_a186fc28 Inlet Node List, !- Name
  Node 63;                                !- Node Name 1

NodeList,
  2_floor_zone02_4_a186fc28 Exhaust Node List, !- Name
  Node 62;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  2_floor_zone02_4_a186fc28 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 63,                                !- Zone Supply Air Node Name
  Node 62,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_floor_zone02_4_a186fc28 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  2_floor_zone02_4_a186fc28 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_floor_zone02_4_a186fc28,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2_floor_zone02_4_a186fc28 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  2_floor_zone02_4_a186fc28 DSOA Space List, !- Name
  2_floor_zone02_4_a186fc28_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  2_floor_zone02_5_0a6e3b02,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  357,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  2_floor_zone02_5_0a6e3b02_Space,        !- Name
  2_floor_zone02_5_0a6e3b02,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  2_floor_zone02_5_0a6e3b02..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone02_5_0a6e3b02,              !- Zone Name
  2_floor_zone02_5_0a6e3b02_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_6_db8f18b7..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 36.5, 9,                            !- X,Y,Z Vertex 1 {m}
  14, 36.5, 6,                            !- X,Y,Z Vertex 2 {m}
  0, 36.5, 6,                             !- X,Y,Z Vertex 3 {m}
  0, 36.5, 9;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_5_0a6e3b02..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone02_5_0a6e3b02,              !- Zone Name
  2_floor_zone02_5_0a6e3b02_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_5_d2351e69..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28, 9,                               !- X,Y,Z Vertex 1 {m}
  0, 28, 6,                               !- X,Y,Z Vertex 2 {m}
  14, 28, 6,                              !- X,Y,Z Vertex 3 {m}
  14, 28, 9;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_5_0a6e3b02..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  2_floor_zone02_5_0a6e3b02,              !- Zone Name
  2_floor_zone02_5_0a6e3b02_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_5_0a6e3b02..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 36.5, 6,                            !- X,Y,Z Vertex 1 {m}
  14, 28, 6,                              !- X,Y,Z Vertex 2 {m}
  0, 28, 6,                               !- X,Y,Z Vertex 3 {m}
  0, 36.5, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_5_0a6e3b02..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone02_5_0a6e3b02,              !- Zone Name
  2_floor_zone02_5_0a6e3b02_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 36.5, 9,                             !- X,Y,Z Vertex 1 {m}
  0, 36.5, 6,                             !- X,Y,Z Vertex 2 {m}
  0, 28, 6,                               !- X,Y,Z Vertex 3 {m}
  0, 28, 9;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_8_34ef7bf8,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_5_0a6e3b02..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 31.3013142857143, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 31.3013142857143, 7.4,               !- X,Y,Z Vertex 2 {m}
  0, 28.5101142857143, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 28.5101142857143, 8.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_9_f7292248,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_5_0a6e3b02..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 35.2887428571429, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 35.2887428571429, 7.4,               !- X,Y,Z Vertex 2 {m}
  0, 32.4975428571428, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 32.4975428571428, 8.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_5_0a6e3b02..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone02_5_0a6e3b02,              !- Zone Name
  2_floor_zone02_5_0a6e3b02_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 28, 9,                              !- X,Y,Z Vertex 1 {m}
  14, 28, 6,                              !- X,Y,Z Vertex 2 {m}
  14, 36.5, 6,                            !- X,Y,Z Vertex 3 {m}
  14, 36.5, 9;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_6_584aed12,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_5_0a6e3b02..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 33.7054, 8.4,                       !- X,Y,Z Vertex 1 {m}
  14, 33.7054, 7.4,                       !- X,Y,Z Vertex 2 {m}
  14, 34.1039333333333, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 34.1039333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_7_fe86c2eb,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_5_0a6e3b02..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 29.7200666666667, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 29.7200666666667, 7.4,              !- X,Y,Z Vertex 2 {m}
  14, 30.1186, 7.4,                       !- X,Y,Z Vertex 3 {m}
  14, 30.1186, 8.4;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_5_0a6e3b02..Face5,       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  2_floor_zone02_5_0a6e3b02,              !- Zone Name
  2_floor_zone02_5_0a6e3b02_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 36.5, 9,                             !- X,Y,Z Vertex 1 {m}
  0, 28, 9,                               !- X,Y,Z Vertex 2 {m}
  14, 28, 9,                              !- X,Y,Z Vertex 3 {m}
  14, 36.5, 9;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  2_floor_zone02_5_0a6e3b02 Thermostat,   !- Name
  2_floor_zone02_5_0a6e3b02,              !- Zone or ZoneList Name
  2_floor_zone02_5_0a6e3b02 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_5_0a6e3b02_Setpoint 2,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  2_floor_zone02_5_0a6e3b02 Thermostat Schedule, !- Name
  2_floor_zone02_5_0a6e3b02 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_floor_zone02_5_0a6e3b02 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_5_0a6e3b02_Setpoint 2,           !- Name
  zone02_5_0a6e3b02_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_floor_zone02_5_0a6e3b02,              !- Zone Name
  2_floor_zone02_5_0a6e3b02 Equipment List, !- Zone Conditioning Equipment List Name
  2_floor_zone02_5_0a6e3b02 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  2_floor_zone02_5_0a6e3b02 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 31;                                !- Zone Air Node Name

NodeList,
  2_floor_zone02_5_0a6e3b02 Inlet Node List, !- Name
  Node 69;                                !- Node Name 1

NodeList,
  2_floor_zone02_5_0a6e3b02 Exhaust Node List, !- Name
  Node 68;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  2_floor_zone02_5_0a6e3b02 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 69,                                !- Zone Supply Air Node Name
  Node 68,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_floor_zone02_5_0a6e3b02 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  2_floor_zone02_5_0a6e3b02 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_floor_zone02_5_0a6e3b02,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2_floor_zone02_5_0a6e3b02 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  2_floor_zone02_5_0a6e3b02 DSOA Space List, !- Name
  2_floor_zone02_5_0a6e3b02_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

Zone,
  2_floor_zone02_6_d7f975aa,              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  357,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  2_floor_zone02_6_d7f975aa_Space,        !- Name
  2_floor_zone02_6_d7f975aa,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  zone 02 program;                        !- Space Type

BuildingSurface:Detailed,
  2_floor_zone02_6_d7f975aa..Face0,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone02_6_d7f975aa,              !- Zone Name
  2_floor_zone02_6_d7f975aa_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_7_7961b93b..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 52.5, 9,                            !- X,Y,Z Vertex 1 {m}
  14, 52.5, 6,                            !- X,Y,Z Vertex 2 {m}
  0, 52.5, 6,                             !- X,Y,Z Vertex 3 {m}
  0, 52.5, 9;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_6_d7f975aa..Face1,       !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  2_floor_zone02_6_d7f975aa,              !- Zone Name
  2_floor_zone02_6_d7f975aa_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  2_floor_zone01_6_db8f18b7..Face0,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 9,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 6,                               !- X,Y,Z Vertex 2 {m}
  14, 44, 6,                              !- X,Y,Z Vertex 3 {m}
  14, 44, 9;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_6_d7f975aa..Face2,       !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  2_floor_zone02_6_d7f975aa,              !- Zone Name
  2_floor_zone02_6_d7f975aa_Space,        !- Space Name
  Surface,                                !- Outside Boundary Condition
  1_floor_zone02_6_d7f975aa..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 52.5, 6,                            !- X,Y,Z Vertex 1 {m}
  14, 44, 6,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 6,                               !- X,Y,Z Vertex 3 {m}
  0, 52.5, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_6_d7f975aa..Face3,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone02_6_d7f975aa,              !- Zone Name
  2_floor_zone02_6_d7f975aa_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52.5, 9,                             !- X,Y,Z Vertex 1 {m}
  0, 52.5, 6,                             !- X,Y,Z Vertex 2 {m}
  0, 44, 6,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 9;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_12_0e206592,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_6_d7f975aa..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.2510285714286, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 47.2510285714286, 7.4,               !- X,Y,Z Vertex 2 {m}
  0, 44.4598285714286, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 44.4598285714286, 8.4;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_13_60ac4056,   !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_6_d7f975aa..Face3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 51.2384571428571, 8.4,               !- X,Y,Z Vertex 1 {m}
  0, 51.2384571428571, 7.4,               !- X,Y,Z Vertex 2 {m}
  0, 48.4472571428571, 7.4,               !- X,Y,Z Vertex 3 {m}
  0, 48.4472571428571, 8.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_6_d7f975aa..Face4,       !- Name
  Wall,                                   !- Surface Type
  Ext_Wall,                               !- Construction Name
  2_floor_zone02_6_d7f975aa,              !- Zone Name
  2_floor_zone02_6_d7f975aa_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 44, 9,                              !- X,Y,Z Vertex 1 {m}
  14, 44, 6,                              !- X,Y,Z Vertex 2 {m}
  14, 52.5, 6,                            !- X,Y,Z Vertex 3 {m}
  14, 52.5, 9;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_2_fcb2ae4c,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_6_d7f975aa..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 49.6467333333333, 8.4,              !- X,Y,Z Vertex 1 {m}
  14, 49.6467333333333, 7.4,              !- X,Y,Z Vertex 2 {m}
  14, 50.0452666666667, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 50.0452666666667, 8.4;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  2_floor_Windows_Orignial_3_3cd3815f,    !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  2_floor_zone02_6_d7f975aa..Face4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14, 45.6614, 8.4,                       !- X,Y,Z Vertex 1 {m}
  14, 45.6614, 7.4,                       !- X,Y,Z Vertex 2 {m}
  14, 46.0599333333333, 7.4,              !- X,Y,Z Vertex 3 {m}
  14, 46.0599333333333, 8.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  2_floor_zone02_6_d7f975aa..Face5,       !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  2_floor_zone02_6_d7f975aa,              !- Zone Name
  2_floor_zone02_6_d7f975aa_Space,        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52.5, 9,                             !- X,Y,Z Vertex 1 {m}
  0, 44, 9,                               !- X,Y,Z Vertex 2 {m}
  14, 44, 9,                              !- X,Y,Z Vertex 3 {m}
  14, 52.5, 9;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  2_floor_zone02_6_d7f975aa Thermostat,   !- Name
  2_floor_zone02_6_d7f975aa,              !- Zone or ZoneList Name
  2_floor_zone02_6_d7f975aa Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  zone02_6_d7f975aa_Setpoint 2,           !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  2_floor_zone02_6_d7f975aa Thermostat Schedule, !- Name
  2_floor_zone02_6_d7f975aa Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_floor_zone02_6_d7f975aa Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  zone02_6_d7f975aa_Setpoint 2,           !- Name
  zone02_6_d7f975aa_Setpoint_HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  ApartmentMidRise CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_floor_zone02_6_d7f975aa,              !- Zone Name
  2_floor_zone02_6_d7f975aa Equipment List, !- Zone Conditioning Equipment List Name
  2_floor_zone02_6_d7f975aa Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  2_floor_zone02_6_d7f975aa Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 32;                                !- Zone Air Node Name

NodeList,
  2_floor_zone02_6_d7f975aa Inlet Node List, !- Name
  Node 75;                                !- Node Name 1

NodeList,
  2_floor_zone02_6_d7f975aa Exhaust Node List, !- Name
  Node 74;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  2_floor_zone02_6_d7f975aa Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 75,                                !- Zone Supply Air Node Name
  Node 74,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  minimum ventilation,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  2_floor_zone02_6_d7f975aa Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  2_floor_zone02_6_d7f975aa Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  2_floor_zone02_6_d7f975aa,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  2_floor_zone02_6_d7f975aa DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  2_floor_zone02_6_d7f975aa DSOA Space List, !- Name
  2_floor_zone02_6_d7f975aa_Space,        !- Space Name 1
  minimum ventilation;                    !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  OpaqueNoMassMaterial_222a46f8,          !- Name
  MediumRough,                            !- Roughness
  1.25,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  OpaqueNoMassMaterial_39e157af,          !- Name
  MediumRough,                            !- Roughness
  1.66666666666667,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  OpaqueNoMassMaterial_d89a00b1,          !- Name
  MediumRough,                            !- Roughness
  3.33333333333333,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  window,                                 !- Name
  0.7,                                    !- U-Factor {W/m2-K}
  0.5,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

Construction,
  Ext_Wall,                               !- Name
  OpaqueNoMassMaterial_222a46f8;          !- Layer 1

Construction,
  Floor,                                  !- Name
  OpaqueNoMassMaterial_d89a00b1;          !- Layer 1

Construction,
  Generic Context,                        !- Name
  Material 2;                             !- Layer 1

Construction,
  Generic Double Pane,                    !- Name
  Generic Low-e Glass,                    !- Layer 1
  Generic Window Air Gap,                 !- Layer 2
  Generic Clear Glass;                    !- Layer 3

Construction,
  Generic Exposed Floor,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic LW Concrete;                    !- Layer 4

Construction,
  Generic Exterior Door,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic 25mm Insulation,                !- Layer 2
  Generic Painted Metal;                  !- Layer 3

Construction,
  Generic Exterior Wall,                  !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab,                    !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Door,                  !- Name
  Generic 25mm Wood;                      !- Layer 1

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Wall,                  !- Name
  Generic Gypsum Board,                   !- Layer 1
  Generic Wall Air Gap,                   !- Layer 2
  Generic Gypsum Board;                   !- Layer 3

Construction,
  Generic Roof,                           !- Name
  Generic Roof Membrane,                  !- Layer 1
  Generic 50mm Insulation,                !- Layer 2
  Generic LW Concrete,                    !- Layer 3
  Generic Ceiling Air Gap,                !- Layer 4
  Generic Acoustic Tile;                  !- Layer 5

Construction,
  Generic Shade,                          !- Name
  Material 1;                             !- Layer 1

Construction,
  Generic Single Pane,                    !- Name
  Generic Clear Glass;                    !- Layer 1

Construction,
  Generic Underground Roof,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Ceiling Air Gap,                !- Layer 3
  Generic Acoustic Tile;                  !- Layer 4

Construction,
  Generic Underground Wall,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  Roof,                                   !- Name
  OpaqueNoMassMaterial_39e157af;          !- Layer 1

Construction,
  Windows,                                !- Name
  window;                                 !- Layer 1

Construction:AirBoundary,
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Always On_Day Schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_SmrDsn, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Activity Schedule_WntrDsn, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  95;                                     !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise APT_DHW_SCH_Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.27,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.96,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.84,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.76,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.61,                                   !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.41,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.75,                                   !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.61,                                   !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.29;                                   !- Value Until Time 23

Schedule:Day:Interval,
  ApartmentMidRise APT_DHW_SCH_SmrDsn,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.27,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.96,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.84,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.76,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.61,                                   !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.41,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.75,                                   !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.61,                                   !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.29;                                   !- Value Until Time 23

Schedule:Day:Interval,
  ApartmentMidRise APT_DHW_SCH_SmrDsn 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.27,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.96,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.84,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.76,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.61,                                   !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.41,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.75,                                   !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.61,                                   !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.29;                                   !- Value Until Time 23

Schedule:Day:Interval,
  ApartmentMidRise APT_DHW_SCH_WntrDsn,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.27,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.96,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.84,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.76,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.61,                                   !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.41,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.75,                                   !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.61,                                   !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.29;                                   !- Value Until Time 23

Schedule:Day:Interval,
  ApartmentMidRise APT_DHW_SCH_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.27,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.96,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.84,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.76,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.61,                                   !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.41,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.75,                                   !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.61,                                   !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.29;                                   !- Value Until Time 23

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise CLGSETP_APT_SCH_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_SmrDsn,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH_WntrDsn,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_APT_SCH_SmrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_APT_SCH_SmrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_APT_SCH_WntrDsn, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise HTGSETP_APT_SCH_WntrDsn 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_SmrDsn,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Day:Interval,
  ApartmentMidRise LTG_APT_SCH_WntrDsn,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.011316031,                            !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.033948092,                            !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.0735542,                              !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.079212215,                            !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.0735542,                              !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.033948092,                            !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.022632061,                            !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.039606108,                            !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.079212215,                            !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.113160307,                            !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.152766415,                            !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.181056492,                            !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.124476338,                            !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.067896184,                            !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.028290077;                            !- Value Until Time 15

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_SmrDsn,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  ApartmentMidRise OCC_APT_SCH_WntrDsn,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Week:Daily,
  0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  22C Ambient Condition Week Rule - Jan1-Dec31, !- Name
  Schedule Day 7,                         !- Sunday Schedule:Day Name
  Schedule Day 7,                         !- Monday Schedule:Day Name
  Schedule Day 7,                         !- Tuesday Schedule:Day Name
  Schedule Day 7,                         !- Wednesday Schedule:Day Name
  Schedule Day 7,                         !- Thursday Schedule:Day Name
  Schedule Day 7,                         !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  Schedule Day 7,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  22C Ambient Condition,                  !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  22C Ambient Condition Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  60.0C Hot Water Week Rule - Jan1-Dec31, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  60.0C Hot Water,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  60.0C Hot Water Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  60C Hot Water Week Rule - Jan1-Dec31,   !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  60C Hot Water,                          !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  60C Hot Water Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On_Day Schedule,                 !- Sunday Schedule:Day Name
  Always On_Day Schedule,                 !- Monday Schedule:Day Name
  Always On_Day Schedule,                 !- Tuesday Schedule:Day Name
  Always On_Day Schedule,                 !- Wednesday Schedule:Day Name
  Always On_Day Schedule,                 !- Thursday Schedule:Day Name
  Always On_Day Schedule,                 !- Friday Schedule:Day Name
  Always On_Day Schedule,                 !- Saturday Schedule:Day Name
  Always On_Day Schedule,                 !- Holiday Schedule:Day Name
  Always On_Day Schedule,                 !- SummerDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- WinterDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- CustomDay1 Schedule:Day Name
  Always On_Day Schedule;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise APT_DHW_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise APT_DHW_SCH_Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_Default,   !- Monday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_Default,   !- Friday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise APT_DHW_SCH_Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise APT_DHW_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise APT_DHW_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise HTGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Sunday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Monday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Thursday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Friday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Saturday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- Holiday Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise HTGSETP_APT_SCH_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise HTGSETP_APT_SCH,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  ApartmentMidRise HTGSETP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

PlantLoop,
  SHW Loop default_district_shw,          !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SHW Loop default_district_shw Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 119,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 118,                               !- Plant Side Inlet Node Name
  Node 119,                               !- Plant Side Outlet Node Name
  SHW Loop default_district_shw Supply Branches, !- Plant Side Branch List Name
  SHW Loop default_district_shw Supply Connector List, !- Plant Side Connector List Name
  Node 121,                               !- Demand Side Inlet Node Name
  Node 122,                               !- Demand Side Outlet Node Name
  SHW Loop default_district_shw Demand Branches, !- Demand Side Branch List Name
  SHW Loop default_district_shw Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  SHW Loop default_district_shw,          !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  SHW Loop default_district_shw Supply Branches, !- Name
  SHW Loop default_district_shw Supply Inlet Branch, !- Branch Name 1
  SHW Loop default_district_shw Supply Branch 1, !- Branch Name 2
  SHW Loop default_district_shw Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  SHW Loop default_district_shw Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SHW Loop default_district_shw Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SHW Loop default_district_shw Supply Mixer; !- Connector Name 2

Connector:Splitter,
  SHW Loop default_district_shw Supply Splitter, !- Name
  SHW Loop default_district_shw Supply Inlet Branch, !- Inlet Branch Name
  SHW Loop default_district_shw Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  SHW Loop default_district_shw Supply Mixer, !- Name
  SHW Loop default_district_shw Supply Outlet Branch, !- Outlet Branch Name
  SHW Loop default_district_shw Supply Branch 1; !- Inlet Branch Name 1

Branch,
  SHW Loop default_district_shw Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  SHW Pump1,                              !- Component Name 1
  Node 118,                               !- Component Inlet Node Name 1
  Node 124;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  SHW Pump1,                              !- Name
  Node 118,                               !- Inlet Node Name
  Node 124,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  Water Systems;                          !- End-Use Subcategory

Branch,
  SHW Loop default_district_shw Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  Ideal Service Hot Water Heater,         !- Component Name 1
  Node 120,                               !- Component Inlet Node Name 1
  Node 125;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  Ideal Service Hot Water Heater,         !- Name
  0,                                      !- Tank Volume {m3}
  Schedule Ruleset 2,                     !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Modulate,                               !- Heater Control Type
  1000000,                                !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  DistrictHeating,                        !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  DistrictHeating,                        !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  DistrictHeating,                        !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  22C Ambient Condition,                  !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  0,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 120,                               !- Use Side Inlet Node Name
  Node 125,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  Ideal Service Hot Water Heater,         !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  SHW Loop default_district_shw Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHW Loop default_district_shw Supply Outlet Pipe, !- Component Name 1
  SHW Loop default_district_shw Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 119;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHW Loop default_district_shw Supply Outlet Pipe, !- Name
  SHW Loop default_district_shw Supply Outlet Pipe Node, !- Inlet Node Name
  Node 119;                               !- Outlet Node Name

BranchList,
  SHW Loop default_district_shw Demand Branches, !- Name
  SHW Loop default_district_shw Demand Inlet Branch, !- Branch Name 1
  SHW Loop default_district_shw Demand Branch 1, !- Branch Name 2
  SHW Loop default_district_shw Demand Branch 2, !- Branch Name 3
  SHW Loop default_district_shw Demand Branch 3, !- Branch Name 4
  SHW Loop default_district_shw Demand Branch 4, !- Branch Name 5
  SHW Loop default_district_shw Demand Branch 5, !- Branch Name 6
  SHW Loop default_district_shw Demand Branch 6, !- Branch Name 7
  SHW Loop default_district_shw Demand Branch 7, !- Branch Name 8
  SHW Loop default_district_shw Demand Branch 8, !- Branch Name 9
  SHW Loop default_district_shw Demand Branch 9, !- Branch Name 10
  SHW Loop default_district_shw Demand Branch 10, !- Branch Name 11
  SHW Loop default_district_shw Demand Branch 11, !- Branch Name 12
  SHW Loop default_district_shw Demand Branch 12, !- Branch Name 13
  SHW Loop default_district_shw Demand Branch 13, !- Branch Name 14
  SHW Loop default_district_shw Demand Branch 14, !- Branch Name 15
  SHW Loop default_district_shw Demand Branch 15, !- Branch Name 16
  SHW Loop default_district_shw Demand Branch 16, !- Branch Name 17
  SHW Loop default_district_shw Demand Branch 17, !- Branch Name 18
  SHW Loop default_district_shw Demand Branch 18, !- Branch Name 19
  SHW Loop default_district_shw Demand Branch 19, !- Branch Name 20
  SHW Loop default_district_shw Demand Branch 20, !- Branch Name 21
  SHW Loop default_district_shw Demand Branch 21, !- Branch Name 22
  SHW Loop default_district_shw Demand Branch 22, !- Branch Name 23
  SHW Loop default_district_shw Demand Branch 23, !- Branch Name 24
  SHW Loop default_district_shw Demand Branch 24, !- Branch Name 25
  SHW Loop default_district_shw Demand Branch 25, !- Branch Name 26
  SHW Loop default_district_shw Demand Branch 26, !- Branch Name 27
  SHW Loop default_district_shw Demand Branch 27, !- Branch Name 28
  SHW Loop default_district_shw Demand Branch 28, !- Branch Name 29
  SHW Loop default_district_shw Demand Branch 29, !- Branch Name 30
  SHW Loop default_district_shw Demand Branch 30, !- Branch Name 31
  SHW Loop default_district_shw Demand Branch 31, !- Branch Name 32
  SHW Loop default_district_shw Demand Branch 32, !- Branch Name 33
  SHW Loop default_district_shw Demand Branch 33, !- Branch Name 34
  SHW Loop default_district_shw Demand Branch 34, !- Branch Name 35
  SHW Loop default_district_shw Demand Branch 35, !- Branch Name 36
  SHW Loop default_district_shw Demand Branch 36, !- Branch Name 37
  SHW Loop default_district_shw Demand Branch 37, !- Branch Name 38
  SHW Loop default_district_shw Demand Branch 38, !- Branch Name 39
  SHW Loop default_district_shw Demand Branch 39, !- Branch Name 40
  SHW Loop default_district_shw Demand Bypass Branch, !- Branch Name 41
  SHW Loop default_district_shw Demand Outlet Branch; !- Branch Name 42

ConnectorList,
  SHW Loop default_district_shw Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SHW Loop default_district_shw Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SHW Loop default_district_shw Demand Mixer; !- Connector Name 2

Connector:Splitter,
  SHW Loop default_district_shw Demand Splitter, !- Name
  SHW Loop default_district_shw Demand Inlet Branch, !- Inlet Branch Name
  SHW Loop default_district_shw Demand Branch 1, !- Outlet Branch Name 1
  SHW Loop default_district_shw Demand Branch 2, !- Outlet Branch Name 2
  SHW Loop default_district_shw Demand Branch 3, !- Outlet Branch Name 3
  SHW Loop default_district_shw Demand Branch 4, !- Outlet Branch Name 4
  SHW Loop default_district_shw Demand Branch 5, !- Outlet Branch Name 5
  SHW Loop default_district_shw Demand Branch 6, !- Outlet Branch Name 6
  SHW Loop default_district_shw Demand Branch 7, !- Outlet Branch Name 7
  SHW Loop default_district_shw Demand Branch 8, !- Outlet Branch Name 8
  SHW Loop default_district_shw Demand Branch 9, !- Outlet Branch Name 9
  SHW Loop default_district_shw Demand Branch 10, !- Outlet Branch Name 10
  SHW Loop default_district_shw Demand Branch 11, !- Outlet Branch Name 11
  SHW Loop default_district_shw Demand Branch 12, !- Outlet Branch Name 12
  SHW Loop default_district_shw Demand Branch 13, !- Outlet Branch Name 13
  SHW Loop default_district_shw Demand Branch 14, !- Outlet Branch Name 14
  SHW Loop default_district_shw Demand Branch 15, !- Outlet Branch Name 15
  SHW Loop default_district_shw Demand Branch 16, !- Outlet Branch Name 16
  SHW Loop default_district_shw Demand Branch 17, !- Outlet Branch Name 17
  SHW Loop default_district_shw Demand Branch 18, !- Outlet Branch Name 18
  SHW Loop default_district_shw Demand Branch 19, !- Outlet Branch Name 19
  SHW Loop default_district_shw Demand Branch 20, !- Outlet Branch Name 20
  SHW Loop default_district_shw Demand Branch 21, !- Outlet Branch Name 21
  SHW Loop default_district_shw Demand Branch 22, !- Outlet Branch Name 22
  SHW Loop default_district_shw Demand Branch 23, !- Outlet Branch Name 23
  SHW Loop default_district_shw Demand Branch 24, !- Outlet Branch Name 24
  SHW Loop default_district_shw Demand Branch 25, !- Outlet Branch Name 25
  SHW Loop default_district_shw Demand Branch 26, !- Outlet Branch Name 26
  SHW Loop default_district_shw Demand Branch 27, !- Outlet Branch Name 27
  SHW Loop default_district_shw Demand Branch 28, !- Outlet Branch Name 28
  SHW Loop default_district_shw Demand Branch 29, !- Outlet Branch Name 29
  SHW Loop default_district_shw Demand Branch 30, !- Outlet Branch Name 30
  SHW Loop default_district_shw Demand Branch 31, !- Outlet Branch Name 31
  SHW Loop default_district_shw Demand Branch 32, !- Outlet Branch Name 32
  SHW Loop default_district_shw Demand Branch 33, !- Outlet Branch Name 33
  SHW Loop default_district_shw Demand Branch 34, !- Outlet Branch Name 34
  SHW Loop default_district_shw Demand Branch 35, !- Outlet Branch Name 35
  SHW Loop default_district_shw Demand Branch 36, !- Outlet Branch Name 36
  SHW Loop default_district_shw Demand Branch 37, !- Outlet Branch Name 37
  SHW Loop default_district_shw Demand Branch 38, !- Outlet Branch Name 38
  SHW Loop default_district_shw Demand Branch 39, !- Outlet Branch Name 39
  SHW Loop default_district_shw Demand Bypass Branch; !- Outlet Branch Name 40

Connector:Mixer,
  SHW Loop default_district_shw Demand Mixer, !- Name
  SHW Loop default_district_shw Demand Outlet Branch, !- Outlet Branch Name
  SHW Loop default_district_shw Demand Branch 1, !- Inlet Branch Name 1
  SHW Loop default_district_shw Demand Branch 2, !- Inlet Branch Name 2
  SHW Loop default_district_shw Demand Branch 3, !- Inlet Branch Name 3
  SHW Loop default_district_shw Demand Branch 4, !- Inlet Branch Name 4
  SHW Loop default_district_shw Demand Branch 5, !- Inlet Branch Name 5
  SHW Loop default_district_shw Demand Branch 6, !- Inlet Branch Name 6
  SHW Loop default_district_shw Demand Branch 7, !- Inlet Branch Name 7
  SHW Loop default_district_shw Demand Branch 8, !- Inlet Branch Name 8
  SHW Loop default_district_shw Demand Branch 9, !- Inlet Branch Name 9
  SHW Loop default_district_shw Demand Branch 10, !- Inlet Branch Name 10
  SHW Loop default_district_shw Demand Branch 11, !- Inlet Branch Name 11
  SHW Loop default_district_shw Demand Branch 12, !- Inlet Branch Name 12
  SHW Loop default_district_shw Demand Branch 13, !- Inlet Branch Name 13
  SHW Loop default_district_shw Demand Branch 14, !- Inlet Branch Name 14
  SHW Loop default_district_shw Demand Branch 15, !- Inlet Branch Name 15
  SHW Loop default_district_shw Demand Branch 16, !- Inlet Branch Name 16
  SHW Loop default_district_shw Demand Branch 17, !- Inlet Branch Name 17
  SHW Loop default_district_shw Demand Branch 18, !- Inlet Branch Name 18
  SHW Loop default_district_shw Demand Branch 19, !- Inlet Branch Name 19
  SHW Loop default_district_shw Demand Branch 20, !- Inlet Branch Name 20
  SHW Loop default_district_shw Demand Branch 21, !- Inlet Branch Name 21
  SHW Loop default_district_shw Demand Branch 22, !- Inlet Branch Name 22
  SHW Loop default_district_shw Demand Branch 23, !- Inlet Branch Name 23
  SHW Loop default_district_shw Demand Branch 24, !- Inlet Branch Name 24
  SHW Loop default_district_shw Demand Branch 25, !- Inlet Branch Name 25
  SHW Loop default_district_shw Demand Branch 26, !- Inlet Branch Name 26
  SHW Loop default_district_shw Demand Branch 27, !- Inlet Branch Name 27
  SHW Loop default_district_shw Demand Branch 28, !- Inlet Branch Name 28
  SHW Loop default_district_shw Demand Branch 29, !- Inlet Branch Name 29
  SHW Loop default_district_shw Demand Branch 30, !- Inlet Branch Name 30
  SHW Loop default_district_shw Demand Branch 31, !- Inlet Branch Name 31
  SHW Loop default_district_shw Demand Branch 32, !- Inlet Branch Name 32
  SHW Loop default_district_shw Demand Branch 33, !- Inlet Branch Name 33
  SHW Loop default_district_shw Demand Branch 34, !- Inlet Branch Name 34
  SHW Loop default_district_shw Demand Branch 35, !- Inlet Branch Name 35
  SHW Loop default_district_shw Demand Branch 36, !- Inlet Branch Name 36
  SHW Loop default_district_shw Demand Branch 37, !- Inlet Branch Name 37
  SHW Loop default_district_shw Demand Branch 38, !- Inlet Branch Name 38
  SHW Loop default_district_shw Demand Branch 39, !- Inlet Branch Name 39
  SHW Loop default_district_shw Demand Bypass Branch; !- Inlet Branch Name 40

Branch,
  SHW Loop default_district_shw Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHW Loop default_district_shw Demand Inlet Pipe, !- Component Name 1
  Node 121,                               !- Component Inlet Node Name 1
  SHW Loop default_district_shw Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHW Loop default_district_shw Demand Inlet Pipe, !- Name
  Node 121,                               !- Inlet Node Name
  SHW Loop default_district_shw Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  SHW Loop default_district_shw Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 123,                               !- Component Inlet Node Name 1
  Node 126;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 123,                               !- Inlet Node Name
  Node 126,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..0_floor_zone02_1_2d71d105; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..0_floor_zone02_1_2d71d105, !- Name
  General,                                !- End-Use Subcategory
  2.48763831596818e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  0_floor_zone02_1_2d71d105,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 2,                !- Component Name 1
  Node 127,                               !- Component Inlet Node Name 1
  Node 128;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 2,                !- Name
  Node 127,                               !- Inlet Node Name
  Node 128,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..0_floor_zone02_2_653f3d8d; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..0_floor_zone02_2_653f3d8d, !- Name
  General,                                !- End-Use Subcategory
  2.48763831596818e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  0_floor_zone02_2_653f3d8d,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 3,                !- Component Name 1
  Node 129,                               !- Component Inlet Node Name 1
  Node 130;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 3,                !- Name
  Node 129,                               !- Inlet Node Name
  Node 130,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..0_floor_zone02_3_651bcec9; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..0_floor_zone02_3_651bcec9, !- Name
  General,                                !- End-Use Subcategory
  2.48763831596818e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  0_floor_zone02_3_651bcec9,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 4,                !- Component Name 1
  Node 131,                               !- Component Inlet Node Name 1
  Node 132;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 4,                !- Name
  Node 131,                               !- Inlet Node Name
  Node 132,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..0_floor_zone02_4_a186fc28; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..0_floor_zone02_4_a186fc28, !- Name
  General,                                !- End-Use Subcategory
  4.9338159933369e-06,                    !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  0_floor_zone02_4_a186fc28,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 5,                !- Component Name 1
  Node 133,                               !- Component Inlet Node Name 1
  Node 134;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 5,                !- Name
  Node 133,                               !- Inlet Node Name
  Node 134,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..0_floor_zone02_5_0a6e3b02; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..0_floor_zone02_5_0a6e3b02, !- Name
  General,                                !- End-Use Subcategory
  4.9338159933369e-06,                    !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  0_floor_zone02_5_0a6e3b02,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 6,                !- Component Name 1
  Node 135,                               !- Component Inlet Node Name 1
  Node 136;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 6,                !- Name
  Node 135,                               !- Inlet Node Name
  Node 136,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..0_floor_zone02_6_d7f975aa; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..0_floor_zone02_6_d7f975aa, !- Name
  General,                                !- End-Use Subcategory
  4.9338159933369e-06,                    !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  0_floor_zone02_6_d7f975aa,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 7,                !- Component Name 1
  Node 137,                               !- Component Inlet Node Name 1
  Node 138;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 7,                !- Name
  Node 137,                               !- Inlet Node Name
  Node 138,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..0_floor_zone01_1_27544ef3; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..0_floor_zone01_1_27544ef3, !- Name
  General,                                !- End-Use Subcategory
  4.07541493177348e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  0_floor_zone01_1_27544ef3,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 8,                !- Component Name 1
  Node 139,                               !- Component Inlet Node Name 1
  Node 140;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 8,                !- Name
  Node 139,                               !- Inlet Node Name
  Node 140,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..0_floor_zone01_2_81c14942; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..0_floor_zone01_2_81c14942, !- Name
  General,                                !- End-Use Subcategory
  2.81932342476394e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  0_floor_zone01_2_81c14942,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 9,                !- Component Name 1
  Node 141,                               !- Component Inlet Node Name 1
  Node 142;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 9,                !- Name
  Node 141,                               !- Inlet Node Name
  Node 142,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..0_floor_zone01_3_712456a7; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..0_floor_zone01_3_712456a7, !- Name
  General,                                !- End-Use Subcategory
  2.81932342476394e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  0_floor_zone01_3_712456a7,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 10,               !- Component Name 1
  Node 143,                               !- Component Inlet Node Name 1
  Node 144;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 10,               !- Name
  Node 143,                               !- Inlet Node Name
  Node 144,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..0_floor_zone01_4_a62792ba; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..0_floor_zone01_4_a62792ba, !- Name
  General,                                !- End-Use Subcategory
  8.95549793748545e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  0_floor_zone01_4_a62792ba,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 11,               !- Component Name 1
  Node 145,                               !- Component Inlet Node Name 1
  Node 146;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 11,               !- Name
  Node 145,                               !- Inlet Node Name
  Node 146,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..0_floor_zone01_5_d2351e69; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..0_floor_zone01_5_d2351e69, !- Name
  General,                                !- End-Use Subcategory
  4.35336705294432e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  0_floor_zone01_5_d2351e69,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 12,               !- Component Name 1
  Node 147,                               !- Component Inlet Node Name 1
  Node 148;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 12,               !- Name
  Node 147,                               !- Inlet Node Name
  Node 148,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..0_floor_zone01_6_db8f18b7; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..0_floor_zone01_6_db8f18b7, !- Name
  General,                                !- End-Use Subcategory
  4.35336705294432e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  0_floor_zone01_6_db8f18b7,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 13,               !- Component Name 1
  Node 149,                               !- Component Inlet Node Name 1
  Node 150;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 13,               !- Name
  Node 149,                               !- Inlet Node Name
  Node 150,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..0_floor_zone01_7_7961b93b; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..0_floor_zone01_7_7961b93b, !- Name
  General,                                !- End-Use Subcategory
  1.92941227786492e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  0_floor_zone01_7_7961b93b,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 14,               !- Component Name 1
  Node 151,                               !- Component Inlet Node Name 1
  Node 152;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 14,               !- Name
  Node 151,                               !- Inlet Node Name
  Node 152,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..1_floor_zone02_1_2d71d105; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..1_floor_zone02_1_2d71d105, !- Name
  General,                                !- End-Use Subcategory
  2.48763831596818e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  1_floor_zone02_1_2d71d105,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 15,               !- Component Name 1
  Node 153,                               !- Component Inlet Node Name 1
  Node 154;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 15,               !- Name
  Node 153,                               !- Inlet Node Name
  Node 154,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..1_floor_zone02_2_653f3d8d; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..1_floor_zone02_2_653f3d8d, !- Name
  General,                                !- End-Use Subcategory
  2.48763831596818e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  1_floor_zone02_2_653f3d8d,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 16, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 16,               !- Component Name 1
  Node 155,                               !- Component Inlet Node Name 1
  Node 156;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 16,               !- Name
  Node 155,                               !- Inlet Node Name
  Node 156,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..1_floor_zone02_3_651bcec9; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..1_floor_zone02_3_651bcec9, !- Name
  General,                                !- End-Use Subcategory
  2.48763831596818e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  1_floor_zone02_3_651bcec9,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 17, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 17,               !- Component Name 1
  Node 157,                               !- Component Inlet Node Name 1
  Node 158;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 17,               !- Name
  Node 157,                               !- Inlet Node Name
  Node 158,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..1_floor_zone02_4_a186fc28; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..1_floor_zone02_4_a186fc28, !- Name
  General,                                !- End-Use Subcategory
  4.9338159933369e-06,                    !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  1_floor_zone02_4_a186fc28,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 18, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 18,               !- Component Name 1
  Node 159,                               !- Component Inlet Node Name 1
  Node 160;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 18,               !- Name
  Node 159,                               !- Inlet Node Name
  Node 160,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..1_floor_zone02_5_0a6e3b02; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..1_floor_zone02_5_0a6e3b02, !- Name
  General,                                !- End-Use Subcategory
  4.9338159933369e-06,                    !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  1_floor_zone02_5_0a6e3b02,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 19, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 19,               !- Component Name 1
  Node 161,                               !- Component Inlet Node Name 1
  Node 162;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 19,               !- Name
  Node 161,                               !- Inlet Node Name
  Node 162,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..1_floor_zone02_6_d7f975aa; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..1_floor_zone02_6_d7f975aa, !- Name
  General,                                !- End-Use Subcategory
  4.9338159933369e-06,                    !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  1_floor_zone02_6_d7f975aa,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 20, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 20,               !- Component Name 1
  Node 163,                               !- Component Inlet Node Name 1
  Node 164;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 20,               !- Name
  Node 163,                               !- Inlet Node Name
  Node 164,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..1_floor_zone01_1_27544ef3; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..1_floor_zone01_1_27544ef3, !- Name
  General,                                !- End-Use Subcategory
  4.07541493177348e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  1_floor_zone01_1_27544ef3,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 21, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 21,               !- Component Name 1
  Node 165,                               !- Component Inlet Node Name 1
  Node 166;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 21,               !- Name
  Node 165,                               !- Inlet Node Name
  Node 166,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..1_floor_zone01_2_81c14942; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..1_floor_zone01_2_81c14942, !- Name
  General,                                !- End-Use Subcategory
  2.81932342476394e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  1_floor_zone01_2_81c14942,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 22, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 22,               !- Component Name 1
  Node 167,                               !- Component Inlet Node Name 1
  Node 168;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 22,               !- Name
  Node 167,                               !- Inlet Node Name
  Node 168,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..1_floor_zone01_3_712456a7; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..1_floor_zone01_3_712456a7, !- Name
  General,                                !- End-Use Subcategory
  2.81932342476394e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  1_floor_zone01_3_712456a7,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 23, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 23,               !- Component Name 1
  Node 169,                               !- Component Inlet Node Name 1
  Node 170;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 23,               !- Name
  Node 169,                               !- Inlet Node Name
  Node 170,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..1_floor_zone01_4_a62792ba; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..1_floor_zone01_4_a62792ba, !- Name
  General,                                !- End-Use Subcategory
  8.95549793748545e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  1_floor_zone01_4_a62792ba,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 24, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 24,               !- Component Name 1
  Node 171,                               !- Component Inlet Node Name 1
  Node 172;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 24,               !- Name
  Node 171,                               !- Inlet Node Name
  Node 172,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..1_floor_zone01_5_d2351e69; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..1_floor_zone01_5_d2351e69, !- Name
  General,                                !- End-Use Subcategory
  4.35336705294432e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  1_floor_zone01_5_d2351e69,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 25, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 25,               !- Component Name 1
  Node 173,                               !- Component Inlet Node Name 1
  Node 174;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 25,               !- Name
  Node 173,                               !- Inlet Node Name
  Node 174,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..1_floor_zone01_6_db8f18b7; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..1_floor_zone01_6_db8f18b7, !- Name
  General,                                !- End-Use Subcategory
  4.35336705294432e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  1_floor_zone01_6_db8f18b7,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 26, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 26,               !- Component Name 1
  Node 175,                               !- Component Inlet Node Name 1
  Node 176;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 26,               !- Name
  Node 175,                               !- Inlet Node Name
  Node 176,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..1_floor_zone01_7_7961b93b; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..1_floor_zone01_7_7961b93b, !- Name
  General,                                !- End-Use Subcategory
  1.92941227786492e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  1_floor_zone01_7_7961b93b,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 27, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 27,               !- Component Name 1
  Node 177,                               !- Component Inlet Node Name 1
  Node 178;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 27,               !- Name
  Node 177,                               !- Inlet Node Name
  Node 178,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..2_floor_zone02_1_2d71d105; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..2_floor_zone02_1_2d71d105, !- Name
  General,                                !- End-Use Subcategory
  2.48763831596818e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  2_floor_zone02_1_2d71d105,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 28, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 28,               !- Component Name 1
  Node 179,                               !- Component Inlet Node Name 1
  Node 180;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 28,               !- Name
  Node 179,                               !- Inlet Node Name
  Node 180,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..2_floor_zone02_2_653f3d8d; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..2_floor_zone02_2_653f3d8d, !- Name
  General,                                !- End-Use Subcategory
  2.48763831596818e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  2_floor_zone02_2_653f3d8d,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 29, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 29,               !- Component Name 1
  Node 181,                               !- Component Inlet Node Name 1
  Node 182;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 29,               !- Name
  Node 181,                               !- Inlet Node Name
  Node 182,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..2_floor_zone02_3_651bcec9; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..2_floor_zone02_3_651bcec9, !- Name
  General,                                !- End-Use Subcategory
  2.48763831596818e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  2_floor_zone02_3_651bcec9,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 30, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 30,               !- Component Name 1
  Node 183,                               !- Component Inlet Node Name 1
  Node 184;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 30,               !- Name
  Node 183,                               !- Inlet Node Name
  Node 184,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..2_floor_zone02_4_a186fc28; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..2_floor_zone02_4_a186fc28, !- Name
  General,                                !- End-Use Subcategory
  4.9338159933369e-06,                    !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  2_floor_zone02_4_a186fc28,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 31, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 31,               !- Component Name 1
  Node 185,                               !- Component Inlet Node Name 1
  Node 186;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 31,               !- Name
  Node 185,                               !- Inlet Node Name
  Node 186,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..2_floor_zone02_5_0a6e3b02; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..2_floor_zone02_5_0a6e3b02, !- Name
  General,                                !- End-Use Subcategory
  4.9338159933369e-06,                    !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  2_floor_zone02_5_0a6e3b02,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 32, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 32,               !- Component Name 1
  Node 187,                               !- Component Inlet Node Name 1
  Node 188;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 32,               !- Name
  Node 187,                               !- Inlet Node Name
  Node 188,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..2_floor_zone02_6_d7f975aa; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..2_floor_zone02_6_d7f975aa, !- Name
  General,                                !- End-Use Subcategory
  4.9338159933369e-06,                    !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  2_floor_zone02_6_d7f975aa,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 33, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 33,               !- Component Name 1
  Node 189,                               !- Component Inlet Node Name 1
  Node 190;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 33,               !- Name
  Node 189,                               !- Inlet Node Name
  Node 190,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..2_floor_zone01_1_27544ef3; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..2_floor_zone01_1_27544ef3, !- Name
  General,                                !- End-Use Subcategory
  4.07541493177348e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  2_floor_zone01_1_27544ef3,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 34, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 34,               !- Component Name 1
  Node 191,                               !- Component Inlet Node Name 1
  Node 192;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 34,               !- Name
  Node 191,                               !- Inlet Node Name
  Node 192,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..2_floor_zone01_2_81c14942; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..2_floor_zone01_2_81c14942, !- Name
  General,                                !- End-Use Subcategory
  2.81932342476394e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  2_floor_zone01_2_81c14942,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 35, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 35,               !- Component Name 1
  Node 193,                               !- Component Inlet Node Name 1
  Node 194;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 35,               !- Name
  Node 193,                               !- Inlet Node Name
  Node 194,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..2_floor_zone01_3_712456a7; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..2_floor_zone01_3_712456a7, !- Name
  General,                                !- End-Use Subcategory
  2.81932342476394e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  2_floor_zone01_3_712456a7,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 36, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 36,               !- Component Name 1
  Node 195,                               !- Component Inlet Node Name 1
  Node 196;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 36,               !- Name
  Node 195,                               !- Inlet Node Name
  Node 196,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..2_floor_zone01_4_a62792ba; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..2_floor_zone01_4_a62792ba, !- Name
  General,                                !- End-Use Subcategory
  8.95549793748545e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  2_floor_zone01_4_a62792ba,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 37, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 37,               !- Component Name 1
  Node 197,                               !- Component Inlet Node Name 1
  Node 198;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 37,               !- Name
  Node 197,                               !- Inlet Node Name
  Node 198,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..2_floor_zone01_5_d2351e69; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..2_floor_zone01_5_d2351e69, !- Name
  General,                                !- End-Use Subcategory
  4.35336705294432e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  2_floor_zone01_5_d2351e69,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 38, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 38,               !- Component Name 1
  Node 199,                               !- Component Inlet Node Name 1
  Node 200;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 38,               !- Name
  Node 199,                               !- Inlet Node Name
  Node 200,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..2_floor_zone01_6_db8f18b7; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..2_floor_zone01_6_db8f18b7, !- Name
  General,                                !- End-Use Subcategory
  4.35336705294432e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  2_floor_zone01_6_db8f18b7,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Branch 39, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 39,               !- Component Name 1
  Node 201,                               !- Component Inlet Node Name 1
  Node 202;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 39,               !- Name
  Node 201,                               !- Inlet Node Name
  Node 202,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  60.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  2013::MidriseApartment::Apartment_SHW..2_floor_zone01_7_7961b93b; !- Water Use Equipment Name 1

WaterUse:Equipment,
  2013::MidriseApartment::Apartment_SHW..2_floor_zone01_7_7961b93b, !- Name
  General,                                !- End-Use Subcategory
  1.92941227786492e-06,                   !- Peak Flow Rate {m3/s}
  ApartmentMidRise APT_DHW_SCH,           !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  2_floor_zone01_7_7961b93b,              !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop default_district_shw Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHW Loop default_district_shw Demand Bypass Pipe, !- Component Name 1
  SHW Loop default_district_shw Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  SHW Loop default_district_shw Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHW Loop default_district_shw Demand Bypass Pipe, !- Name
  SHW Loop default_district_shw Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  SHW Loop default_district_shw Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SHW Loop default_district_shw Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHW Loop default_district_shw Demand Outlet Pipe, !- Component Name 1
  SHW Loop default_district_shw Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 122;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHW Loop default_district_shw Demand Outlet Pipe, !- Name
  SHW Loop default_district_shw Demand Outlet Pipe Node, !- Inlet Node Name
  Node 122;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  SHW Loop default_district_shw Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SHW Loop default_district_shw Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SHW Loop default_district_shw Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  SHW Loop default_district_shw Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  SHW Loop default_district_shw Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  Ideal Service Hot Water Heater;         !- Equipment Name 1

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Site 1,                                 !- Name
  0,                                      !- Latitude {deg}
  0,                                      !- Longitude {deg}
  0,                                      !- Time Zone {hr}
  0;                                      !- Elevation {m}

Site:WaterMainsTemperature,
  CorrelationFromWeatherFile;             !- Calculation Method

SizingPeriod:DesignDay,
  udevalla_ LANDVETTER Cooling Design Day 0.4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23.2964,                                !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99114,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  137,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  udevalla_ LANDVETTER Heating Design Day 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -8.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -8.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99114,                                  !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  23,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  60C Hot Water,                          !- Schedule Name
  Node 119;                               !- Setpoint Node or NodeList Name

Output:Variable,
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

